[
    {
        "id": "98e4c0aba58073bd",
        "type": "tab",
        "label": "Alarmas_Trox_4",
        "disabled": false,
        "info": "",
        "env": []
    },
    {
        "id": "0c23d5a2624df561",
        "type": "tab",
        "label": "Alarmas_Colonias",
        "disabled": false,
        "info": "",
        "env": []
    },
    {
        "id": "7f559090ad46a58f",
        "type": "tab",
        "label": "Agua_Sin_Cloro",
        "disabled": false,
        "info": "",
        "env": []
    },
    {
        "id": "1af80aecd8dc33bc",
        "type": "tab",
        "label": "Agua_Con_Cloro",
        "disabled": false,
        "info": "",
        "env": []
    },
    {
        "id": "9b661bd9ab03f834",
        "type": "tab",
        "label": "Cabinas_Vapor",
        "disabled": false,
        "info": "",
        "env": []
    },
    {
        "id": "9c598838f050ae7a",
        "type": "tab",
        "label": "MQTT",
        "disabled": false,
        "info": "",
        "env": []
    },
    {
        "id": "9f87c82b09527c18",
        "type": "tab",
        "label": "Dashboard",
        "disabled": false,
        "info": "",
        "env": []
    },
    {
        "id": "c5e275f6141a6609",
        "type": "tab",
        "label": "Influxdb",
        "disabled": false,
        "info": "",
        "env": []
    },
    {
        "id": "98980a99ed244d79",
        "type": "group",
        "z": "9c598838f050ae7a",
        "name": "MQTT",
        "style": {
            "stroke": "#ffC000",
            "fill": "#ffdf7f",
            "label": true,
            "color": "#000000"
        },
        "nodes": [
            "b723aec1b6ac7062",
            "3f74535c9f7e1e56",
            "1151d5e2a6023ffa",
            "39e970d79b89528e",
            "87c9057d6fac2f78"
        ],
        "x": 114,
        "y": 59,
        "w": 932,
        "h": 222
    },
    {
        "id": "ed98931d7d4d1239",
        "type": "group",
        "z": "c5e275f6141a6609",
        "name": "Nivel TK Agua con Cloro",
        "style": {
            "label": true,
            "fill": "#ffcf3f",
            "fill-opacity": "0.47",
            "color": "#000000"
        },
        "nodes": [
            "76302588350a47a3",
            "7b4d0697a5fff595",
            "a82faf435ad24441",
            "cc60d785766e49dc",
            "d1e81662dce2e5c0",
            "4bc23d1263952d16"
        ],
        "x": 14,
        "y": 139,
        "w": 1112,
        "h": 162
    },
    {
        "id": "fb0d20e5bd7c1d7b",
        "type": "group",
        "z": "c5e275f6141a6609",
        "name": "Nivel TK Alcohol 1 (Natura)",
        "style": {
            "label": true,
            "fill": "#ffcf3f",
            "color": "#000000",
            "fill-opacity": "0.44"
        },
        "nodes": [
            "afe75f1a9c35f353",
            "2c3de2814afd4416",
            "daf9ac928a59301a",
            "9a070abc4c3ea173",
            "eee094824b8e2c06",
            "56a3194fba5234a4"
        ],
        "x": 14,
        "y": 319,
        "w": 1112,
        "h": 142
    },
    {
        "id": "a5c4e8c2a67b6692",
        "type": "group",
        "z": "c5e275f6141a6609",
        "name": "Nivel TK Alcohol 2 (Avon)",
        "style": {
            "label": true,
            "fill": "#ffcf3f",
            "fill-opacity": "0.48",
            "color": "#000000"
        },
        "nodes": [
            "86c42d7759746b4a",
            "566897d3202fcd41",
            "efb7f336ce90ca9d",
            "8a17adcece9a169a",
            "576339b1c57cf0a0",
            "367967cb3b041bcc"
        ],
        "x": 14,
        "y": 479,
        "w": 1112,
        "h": 142
    },
    {
        "id": "02f84c092dbab796",
        "type": "group",
        "z": "c5e275f6141a6609",
        "name": "Consumo Trafo 1",
        "style": {
            "fill": "#ffefbf",
            "label": true,
            "color": "#001f60"
        },
        "nodes": [
            "ee9f626393e1449d",
            "a0dd6cc80892704b",
            "3a9fa52c0a029a1a",
            "f2b683d015b70231",
            "db9f29c4d8c4e113"
        ],
        "x": 14,
        "y": 631.5,
        "w": 1132,
        "h": 97
    },
    {
        "id": "d8034ea49de2ce1d",
        "type": "group",
        "z": "c5e275f6141a6609",
        "name": "Consumo Trafo 2",
        "style": {
            "fill": "#ffefbf",
            "label": true,
            "color": "#000000"
        },
        "nodes": [
            "805554af8ce294bb",
            "8a36c4e5cff45551",
            "d0edad3591a28edc",
            "8b21bdbaadce70fa",
            "91fe67aa8270e59b"
        ],
        "x": 14,
        "y": 739,
        "w": 1132,
        "h": 109.5
    },
    {
        "id": "17acd78eb0c3c9d0",
        "type": "group",
        "z": "7f559090ad46a58f",
        "name": "Loops Osmosis",
        "style": {
            "fill": "#ffdf7f",
            "label": true,
            "color": "#000000"
        },
        "nodes": [
            "327a15f16c0e918a",
            "a0052b0b0165a6c6",
            "45bcc979f533b33d",
            "159c8360607d1b27",
            "bd143f0fca3974b1",
            "ba53413cc9c16e1c",
            "22b13140bf100cc4",
            "fe6e888395e7291a",
            "6a22325e5f9cb4f7",
            "f5c8311328195202",
            "c189fae02a13de94",
            "6169741d2bd847a1",
            "7bc360f9944d583d",
            "ef0f2842c53f2a93",
            "7c048a40e09a3c98",
            "937701859a6ef579",
            "905eb66b430429dc",
            "950f501684e215ae",
            "73323c4416e837cc",
            "ad24311c6aeb6d8c",
            "8cbe08cea0b26145",
            "da6333a56b2353e0",
            "c2406d318ba41bc5",
            "7341a994e2d5c1f7",
            "103b20dade9513ed",
            "79cb6bca9e6312c6",
            "8eea6d609145915d",
            "3768325d2f5a9ca5",
            "70dfbd79fc54bc36",
            "08d7d78c24f33a7e",
            "8dd2fdc7b8923afb",
            "9a779ceabf3a8b9a",
            "962cb41fbc492678",
            "dddb31e0662f2b09",
            "cd52f53389e40238",
            "61f349d82f1a94b0",
            "5aa09bb121764cb4",
            "84ef43cbe86768a4",
            "c498388321789d95",
            "54a6155400aff6e7",
            "fd7b7459dbb83199",
            "d8ac2819cdbcb051",
            "9d5d4de6d023a5e8",
            "433f6d523169e918",
            "96ac6d2c45aedc58",
            "1dc95a9ee02d255a",
            "5b1d1dcce491418d",
            "b6b7b71fc855915b",
            "710239bbcfea54e8",
            "1aed4c67a06f1ec6",
            "c4e799eba90989d1",
            "0de3c5985e634242",
            "14966be44510681c",
            "67280f83e64b2860",
            "de300d403de3cef7",
            "95a3b4e4e1271585",
            "6d61fc1ca6150f79",
            "53fea822346be37b",
            "83dcecac5e9aa95f",
            "db74c8bfaa88223e",
            "69e27e98f569925b",
            "b353b4537b938910",
            "7e80ab8971742981",
            "5987735cc089d54c",
            "78ee715f7d4b0f5a",
            "135b02c29c3a2d30",
            "28b7d65af190b155",
            "042b97c0fb331b5f",
            "f480ccf63c3e7508",
            "683a22afbef82e9f",
            "d8757f2643cd4e3d",
            "93ac6f5d0c1b9ac3",
            "b4c7565219c2289a",
            "a06fc3b2bb1fda3e",
            "7242561e6888fc53",
            "0245d37ec7709a3e",
            "b8e4be7de3e59f71",
            "5e70ca4bd41b3b86",
            "69617517a4a4d678",
            "af421677096e7d85",
            "21e8efd68c9ade8d",
            "0e059baaee70cf39",
            "6b7c78f1fd978183",
            "a8a060a7d45a9691",
            "8c35906e258d46b3",
            "92c85d44c85af9ee",
            "2310d22551cd7cea",
            "4cb926bbba29a727",
            "8bd605966a8f2fc6",
            "fc1dc7f464a9dd64",
            "65483c28ec9dc1da",
            "f6a28a8fecebf342",
            "3b86c2a222b3b588",
            "2d72b39aadeed2c1",
            "5fd09b2646fa9009",
            "4ccce80338710718",
            "17c540c1da995178",
            "f23674965df62f59",
            "236f55f51b01b10d",
            "828793802fa6ed0c",
            "fc96417987305c90",
            "f7f5bf085ae8f43c",
            "132bebe5b67a8ac5",
            "0d60fd1a500fe58a",
            "3a8be265df14a805"
        ],
        "x": -6,
        "y": 259,
        "w": 1052,
        "h": 2122
    },
    {
        "id": "0226210ee61fccfe",
        "type": "telegram bot",
        "botname": "Alarmas_Mantenimiento_bot",
        "usernames": "",
        "chatids": "",
        "baseapiurl": "",
        "testenvironment": false,
        "updatemode": "polling",
        "pollinterval": 300,
        "usesocks": false,
        "sockshost": "",
        "socksprotocol": "socks5",
        "socksport": 6667,
        "socksusername": "anonymous",
        "sockspassword": "",
        "bothost": "",
        "botpath": "",
        "localbothost": "0.0.0.0",
        "localbotport": 8443,
        "publicbotport": 8443,
        "privatekey": "",
        "certificate": "",
        "useselfsignedcertificate": false,
        "sslterminated": false,
        "verboselogging": false
    },
    {
        "id": "186f36be51a1824a",
        "type": "s7 endpoint",
        "transport": "iso-on-tcp",
        "address": "192.168.0.205",
        "port": "102",
        "rack": "0",
        "slot": "1",
        "localtsaphi": "01",
        "localtsaplo": "00",
        "remotetsaphi": "01",
        "remotetsaplo": "00",
        "connmode": "tsap",
        "adapter": "",
        "busaddr": 2,
        "cycletime": 1000,
        "timeout": 2000,
        "name": "Trox_4",
        "vartable": [
            {
                "addr": "M300.0",
                "name": "Alarma_Presostato_Alta_1"
            },
            {
                "addr": "M300.1",
                "name": "Alarma_Presostato_Alta_2"
            },
            {
                "addr": "M300.2",
                "name": "Alarma_Presostato_Baja_1"
            },
            {
                "addr": "M300.3",
                "name": "Alarma_Presostato_Baja_2"
            },
            {
                "addr": "M300.4",
                "name": "Alarma_Relevo_Termico_Compresor_1"
            },
            {
                "addr": "M300.5",
                "name": "Alarma_Relevo_Termico_Compresor_2"
            },
            {
                "addr": "M300.6",
                "name": "Alarma_Relevo_Termico_Ventilador_Interior"
            },
            {
                "addr": "M300.7",
                "name": "Alarma_Relevo_Termico_Ventilador_Exterior_1"
            },
            {
                "addr": "M301.0",
                "name": "Alarma_Relevo_Termico_Ventilador_Exterior_2"
            },
            {
                "addr": "M301.1",
                "name": "Alarma_Confirmacion_Compresor_1"
            },
            {
                "addr": "M301.2",
                "name": "Alarma_Confirmacion_Compresor_2"
            },
            {
                "addr": "M301.3",
                "name": "Alarma_Confirmacion_Ventilador_Interior"
            },
            {
                "addr": "M301.4",
                "name": "Alarma_Confirmacion_Ventilador_Exterior_1"
            },
            {
                "addr": "M301.5",
                "name": "Alarma_Confirmacion_Ventilador_Exterior_2"
            },
            {
                "addr": "M301.6",
                "name": "Alarma_Confirmacion_Valvula_Inversora_1"
            },
            {
                "addr": "M301.7",
                "name": "Alarma_Confirmacion_Valvula_Inversora_2"
            },
            {
                "addr": "M302.0",
                "name": "Alarma_Temp_Baja_Compresor_1"
            },
            {
                "addr": "M302.1",
                "name": "Alarma_Temp_Baja_Compresor_2"
            },
            {
                "addr": "M302.3",
                "name": "Alarma_Temp_Alta_Compresor_1"
            },
            {
                "addr": "M302.4",
                "name": "Alarma_Temp_Alta_Compresor_2"
            },
            {
                "addr": "DB1,DINT14",
                "name": "Temperatura"
            }
        ]
    },
    {
        "id": "97c06d4fc1ed72fd",
        "type": "telegram bot",
        "botname": "Trox4_Climatizador_bot",
        "usernames": "",
        "chatids": "",
        "baseapiurl": "",
        "testenvironment": false,
        "updatemode": "polling",
        "pollinterval": 300,
        "usesocks": false,
        "sockshost": "",
        "socksprotocol": "socks5",
        "socksport": 6667,
        "socksusername": "anonymous",
        "sockspassword": "",
        "bothost": "",
        "botpath": "",
        "localbothost": "0.0.0.0",
        "localbotport": 8443,
        "publicbotport": 8443,
        "privatekey": "",
        "certificate": "",
        "useselfsignedcertificate": false,
        "sslterminated": false,
        "verboselogging": false
    },
    {
        "id": "d6eb563445c637ba",
        "type": "telegram bot",
        "botname": "Alarmas_Colonias_bot",
        "usernames": "",
        "chatids": "",
        "baseapiurl": "",
        "testenvironment": false,
        "updatemode": "polling",
        "pollinterval": 300,
        "usesocks": false,
        "sockshost": "",
        "socksprotocol": "socks5",
        "socksport": 6667,
        "socksusername": "anonymous",
        "sockspassword": "",
        "bothost": "",
        "botpath": "",
        "localbothost": "0.0.0.0",
        "localbotport": 8443,
        "publicbotport": 8443,
        "privatekey": "",
        "certificate": "",
        "useselfsignedcertificate": false,
        "sslterminated": false,
        "verboselogging": false
    },
    {
        "id": "a8b6d9a9a245c0c5",
        "type": "telegram bot",
        "botname": "Alarma_Osmosis_sin_cloro_bot",
        "usernames": "",
        "chatids": "",
        "baseapiurl": "",
        "testenvironment": false,
        "updatemode": "polling",
        "pollinterval": 300,
        "usesocks": false,
        "sockshost": "",
        "socksprotocol": "socks5",
        "socksport": 6667,
        "socksusername": "anonymous",
        "sockspassword": "",
        "bothost": "",
        "botpath": "",
        "localbothost": "0.0.0.0",
        "localbotport": 8443,
        "publicbotport": 8443,
        "privatekey": "",
        "certificate": "",
        "useselfsignedcertificate": false,
        "sslterminated": false,
        "verboselogging": false
    },
    {
        "id": "d527f80dc620f982",
        "type": "telegram bot",
        "botname": "Alarma_Loop_con_Cloro_bot",
        "usernames": "",
        "chatids": "",
        "baseapiurl": "",
        "testenvironment": false,
        "updatemode": "polling",
        "pollinterval": 300,
        "usesocks": false,
        "sockshost": "",
        "socksprotocol": "socks5",
        "socksport": 6667,
        "socksusername": "anonymous",
        "sockspassword": "",
        "bothost": "",
        "botpath": "",
        "localbothost": "0.0.0.0",
        "localbotport": 8443,
        "publicbotport": 8443,
        "privatekey": "",
        "certificate": "",
        "useselfsignedcertificate": false,
        "sslterminated": false,
        "verboselogging": false
    },
    {
        "id": "9a5783715ab07067",
        "type": "telegram bot",
        "botname": "Cabina_Vapor_bot",
        "usernames": "",
        "chatids": "",
        "baseapiurl": "",
        "testenvironment": false,
        "updatemode": "polling",
        "pollinterval": 300,
        "usesocks": false,
        "sockshost": "",
        "socksprotocol": "socks5",
        "socksport": 6667,
        "socksusername": "anonymous",
        "sockspassword": "",
        "bothost": "",
        "botpath": "",
        "localbothost": "0.0.0.0",
        "localbotport": 8443,
        "publicbotport": 8443,
        "privatekey": "",
        "certificate": "",
        "useselfsignedcertificate": false,
        "sslterminated": false,
        "verboselogging": false
    },
    {
        "id": "841c6ff9cf9ce5eb",
        "type": "s7 endpoint",
        "transport": "iso-on-tcp",
        "address": "192.168.0.101",
        "port": "102",
        "rack": "0",
        "slot": "1",
        "localtsaphi": "01",
        "localtsaplo": "00",
        "remotetsaphi": "01",
        "remotetsaplo": "00",
        "connmode": "rack-slot",
        "adapter": "",
        "busaddr": 2,
        "cycletime": 1000,
        "timeout": 2000,
        "name": "PLC_Osmosis_Loops",
        "vartable": [
            {
                "addr": "DB48,X0.0",
                "name": "Falla de alimentación eléctrica"
            },
            {
                "addr": "DB48,X0.1",
                "name": "Falla de alimentación de sensores"
            },
            {
                "addr": "DB48,X0.2",
                "name": "Parada de emergencia activa"
            },
            {
                "addr": "DB48,X0.3",
                "name": "Falla de comunicación con plc"
            },
            {
                "addr": "DB48,X0.7",
                "name": "Nivel bajo bajo de agua en tanque pw (LLT-7001)"
            },
            {
                "addr": "DB48,X1.0",
                "name": "Nivel bajo bajo de agua en tanque pw (LT-7003)"
            },
            {
                "addr": "DB48,X1.1",
                "name": "No hay bomba habilitada o disponible para encender el loop de distribución (P70-01 y P70-02)"
            },
            {
                "addr": "DB48,X1.2",
                "name": "Rotura de membrana de disco de rutputra (RD-7001)"
            },
            {
                "addr": "DB48,X1.3",
                "name": "Alarma en bomba habilitada para el funcionamiento (P70-01 y P70-02)"
            },
            {
                "addr": "DB48,X2.0",
                "name": "Falla en estación remota"
            },
            {
                "addr": "DB48,X2.1",
                "name": "Baja presión de aire comprimido"
            },
            {
                "addr": "DB48,X2.2",
                "name": "Falla en guardamotor de bomba 1 (P70-01)"
            },
            {
                "addr": "DB48,X2.3",
                "name": "Falla en variador de bomba 1 (P70-01)"
            },
            {
                "addr": "DB48,X2.4",
                "name": "Falla en guardamotor de bomba 2 (P70-02)"
            },
            {
                "addr": "DB48,X2.5",
                "name": "Falla en variador de bomba 2 (P70-02)"
            },
            {
                "addr": "DB48,X2.6",
                "name": "Nivel alto alto de agua en tanque pw (HLT-7101 )"
            },
            {
                "addr": "DB48,X2.7",
                "name": "Nivel alto alto de agua en tanque pw (LT-7003)"
            },
            {
                "addr": "DB48,X3.0",
                "name": "Baja presión en retorno del loop de distribución (PT-7002)"
            },
            {
                "addr": "DB48,X3.1",
                "name": "Alta presión en retorno del loop de distribución (PT-7002)"
            },
            {
                "addr": "DB48,X3.2",
                "name": "Alto caudal en retorno del loop de distribución (FT-7017)"
            },
            {
                "addr": "DB48,X3.3",
                "name": "Bajo caudal en retorno del loop de distribución (FT-7017)"
            },
            {
                "addr": "DB48,X3.4",
                "name": "Alta presión en salida de bombas del loop de distribución (PT-7001)"
            },
            {
                "addr": "DB48,X3.5",
                "name": "Baja presión en salida de bombas del loop de distribución (PT-7001)"
            },
            {
                "addr": "DB48,X3.6",
                "name": "Falla en generación de agua PW"
            },
            {
                "addr": "DB48,X3.7",
                "name": "Alta conductividad de agua PW (CT-7001)"
            },
            {
                "addr": "DB48,X4.0",
                "name": "Alto TOC en agua PW (TOC-7001)"
            },
            {
                "addr": "DB48,X4.1",
                "name": "Alto pH en agua PW (PH-7001)"
            },
            {
                "addr": "DB48,X4.2",
                "name": "Bajo pH en agua PW (PH-7001)"
            },
            {
                "addr": "DB48,X4.3",
                "name": "Alto valor de ozono ambiente (AOA-7001)"
            },
            {
                "addr": "DB48,X4.4",
                "name": "Alta concentración de ozono en la salida de la lámpara UV durante la distribución (AOT-7002)"
            },
            {
                "addr": "DB48,X4.5",
                "name": "Baja concenracion de ozono durante la sanitización PW (AOT-7003)"
            },
            {
                "addr": "DB48,X4.6",
                "name": "Alta concentración de ozono en agua PW (AOT-7003)"
            },
            {
                "addr": "DB48,X4.7",
                "name": "Alta concentración de ozono en la salida de la lámpara UV durante la sanitización (AOT-7002)"
            },
            {
                "addr": "DB48,X5.0",
                "name": "Baja concentración de ozono durante la sanitización PW (AOT-7003)"
            },
            {
                "addr": "DB48,X5.1",
                "name": "Falla de alimentación eléctrica_37"
            },
            {
                "addr": "DB48,X5.2",
                "name": "Falla en equipo de generación de agua PW"
            },
            {
                "addr": "DB48,X5.3",
                "name": "Falla en generador de ozono (G070-001)"
            },
            {
                "addr": "DB48,X5.4",
                "name": "Nivel bajo bajo de tanque de agua PW (LT-7003)"
            },
            {
                "addr": "DB48,X5.5",
                "name": "Se alcanzó la cantidad máxima de descartes por agua fuera de especificación"
            }
        ]
    },
    {
        "id": "5a8e6e0aff746eb0",
        "type": "s7 endpoint",
        "transport": "iso-on-tcp",
        "address": "192.168.0.112",
        "port": "102",
        "rack": "0",
        "slot": "1",
        "localtsaphi": "01",
        "localtsaplo": "00",
        "remotetsaphi": "01",
        "remotetsaplo": "00",
        "connmode": "rack-slot",
        "adapter": "",
        "busaddr": 2,
        "cycletime": 1000,
        "timeout": 2000,
        "name": "PLC_Loops_Con_Cloro",
        "vartable": [
            {
                "addr": "DB16,X32.0",
                "name": "DB16,X32.0"
            },
            {
                "addr": "DB16,X32.1",
                "name": "DB16,X32.1"
            },
            {
                "addr": "DB16,X32.2",
                "name": "DB16,X32.2"
            },
            {
                "addr": "DB16,X32.3",
                "name": "DB16,X32.3"
            },
            {
                "addr": "DB16,X32.4",
                "name": "DB16,X32.4"
            },
            {
                "addr": "DB16,X32.5",
                "name": "DB16,X32.5"
            },
            {
                "addr": "DB16,X32.6",
                "name": "DB16,X32.6"
            },
            {
                "addr": "DB16,X32.7",
                "name": "DB16,X32.7"
            },
            {
                "addr": "DB16,X33.0",
                "name": "DB16,X33.0"
            },
            {
                "addr": "DB16,X33.1",
                "name": "DB16,X33.1"
            },
            {
                "addr": "DB16,X33.2",
                "name": "DB16,X33.2"
            },
            {
                "addr": "DB16,X33.3",
                "name": "DB16,X33.3"
            },
            {
                "addr": "DB16,X33.4",
                "name": "DB16,X33.4"
            },
            {
                "addr": "DB16,X33.5",
                "name": "DB16,X33.5"
            },
            {
                "addr": "DB16,X33.6",
                "name": "DB16,X33.6"
            },
            {
                "addr": "DB16,X33.7",
                "name": "DB16,X33.7"
            },
            {
                "addr": "DB16,X34.0",
                "name": "DB16,X34.0"
            },
            {
                "addr": "DB16,X34.1",
                "name": "DB16,X34.1"
            },
            {
                "addr": "DB16,X34.2",
                "name": "DB16,X34.2"
            },
            {
                "addr": "DB16,X34.4",
                "name": "DB16,X34.4"
            },
            {
                "addr": "DB16,X34.5",
                "name": "DB16,X34.5"
            },
            {
                "addr": "DB16,X34.6",
                "name": "DB16,X34.6"
            },
            {
                "addr": "DB16,X34.7",
                "name": "DB16,X34.7"
            },
            {
                "addr": "DB16,X35.0",
                "name": "DB16,X35.0"
            },
            {
                "addr": "DB16,X35.1",
                "name": "DB16,X35.1"
            },
            {
                "addr": "DB16,X35.2",
                "name": "DB16,X35.2"
            },
            {
                "addr": "DB16,X35.3",
                "name": "DB16,X35.3"
            },
            {
                "addr": "DB16,X35.4",
                "name": "DB16,X35.4"
            },
            {
                "addr": "DB16,X35.5",
                "name": "DB16,X35.5"
            },
            {
                "addr": "DB16,X35.6",
                "name": "DB16,X35.6"
            },
            {
                "addr": "DB16,X35.7",
                "name": "DB16,X35.7"
            },
            {
                "addr": "DB16,X36.0",
                "name": "DB16,X36.0"
            },
            {
                "addr": "DB16,X36.1",
                "name": "DB16,X36.1"
            },
            {
                "addr": "DB16,X36.2",
                "name": "DB16,X36.2"
            },
            {
                "addr": "DB16,X36.3",
                "name": "DB16,X36.3"
            },
            {
                "addr": "DB16,X36.4",
                "name": "DB16,X36.4"
            },
            {
                "addr": "DB16,X36.5",
                "name": "DB16,X36.5"
            },
            {
                "addr": "DB16,X36.6",
                "name": "DB16,X36.6"
            },
            {
                "addr": "DB16,X36.7",
                "name": "DB16,X36.7"
            },
            {
                "addr": "DB16,X37.0",
                "name": "DB16,X37.0"
            },
            {
                "addr": "DB16,X37.1",
                "name": "DB16,X37.1"
            },
            {
                "addr": "DB16,X37.2",
                "name": "DB16,X37.2"
            },
            {
                "addr": "DB16,X37.3",
                "name": "DB16,X37.3"
            },
            {
                "addr": "DB16,X37.4",
                "name": "DB16,X37.4"
            },
            {
                "addr": "DB16,X37.5",
                "name": "DB16,X37.5"
            },
            {
                "addr": "DB16,X37.6",
                "name": "DB16,X37.6"
            },
            {
                "addr": "DB16,X37.7",
                "name": "DB16,X37.7"
            },
            {
                "addr": "DB16,X34.3",
                "name": "DB16,X34.3"
            },
            {
                "addr": "DB16,REAL16",
                "name": "Nivel_TK_con_cloro"
            }
        ]
    },
    {
        "id": "d0b7a8246f9a0842",
        "type": "s7 endpoint",
        "transport": "iso-on-tcp",
        "address": "192.168.0.1",
        "port": "102",
        "rack": "0",
        "slot": "2",
        "localtsaphi": "01",
        "localtsaplo": "00",
        "remotetsaphi": "01",
        "remotetsaplo": "00",
        "connmode": "rack-slot",
        "adapter": "",
        "busaddr": 2,
        "cycletime": 1000,
        "timeout": 2000,
        "name": "PLC_Colonias",
        "vartable": [
            {
                "addr": "DB8,X2.0",
                "name": "DB8,X2.0"
            },
            {
                "addr": "DB8,X0.0",
                "name": "DB8,X0.0"
            },
            {
                "addr": "DB8,X0.1",
                "name": "DB8,X0.1"
            },
            {
                "addr": "DB8,X0.2",
                "name": "DB8,X0.2"
            },
            {
                "addr": "DB8,X0.3",
                "name": "DB8,X0.3"
            },
            {
                "addr": "DB8,X0.4",
                "name": "DB8,X0.4"
            },
            {
                "addr": "DB8,X0.5",
                "name": "DB8,X0.5"
            },
            {
                "addr": "DB8,X0.6",
                "name": "DB8,X0.6"
            },
            {
                "addr": "DB8,X0.7",
                "name": "DB8,X0.7"
            },
            {
                "addr": "DB8,X1.0",
                "name": "DB8,X1.0"
            },
            {
                "addr": "DB8,X1.1",
                "name": "DB8,X1.1"
            },
            {
                "addr": "DB8,X1.2",
                "name": "DB8,X1.2"
            },
            {
                "addr": "DB8,X1.3",
                "name": "DB8,X1.3"
            },
            {
                "addr": "DB8,X1.4",
                "name": "DB8,X1.4"
            },
            {
                "addr": "DB8,X1.5",
                "name": "DB8,X1.5"
            },
            {
                "addr": "DB8,X1.6",
                "name": "DB8,X1.6"
            },
            {
                "addr": "DB8,X1.7",
                "name": "DB8,X1.7"
            },
            {
                "addr": "DB8,X2.0",
                "name": "DB8,X2.0"
            },
            {
                "addr": "DB8,X2.1",
                "name": "DB8,X2.1"
            },
            {
                "addr": "DB8,X2.2",
                "name": "DB8,X2.2"
            },
            {
                "addr": "DB8,X2.3",
                "name": "DB8,X2.3"
            },
            {
                "addr": "DB8,X2.4",
                "name": "DB8,X2.4"
            },
            {
                "addr": "DB8,X2.5",
                "name": "DB8,X2.5"
            },
            {
                "addr": "DB8,X2.6",
                "name": "DB8,X2.6"
            },
            {
                "addr": "DB8,X2.7",
                "name": "DB8,X2.7"
            },
            {
                "addr": "DB8,X3.0",
                "name": "DB8,X3.0"
            },
            {
                "addr": "DB8,X3.1",
                "name": "DB8,X3.1"
            },
            {
                "addr": "DB8,X3.2",
                "name": "DB8,X3.2"
            },
            {
                "addr": "DB8,X3.3",
                "name": "DB8,X3.3"
            },
            {
                "addr": "DB8,X3.4",
                "name": "DB8,X3.4"
            },
            {
                "addr": "DB8,X3.5",
                "name": "DB8,X3.5"
            },
            {
                "addr": "DB8,X3.6",
                "name": "DB8,X3.6"
            },
            {
                "addr": "DB8,X3.7",
                "name": "DB8,X3.7"
            },
            {
                "addr": "DB8,X4.0",
                "name": "DB8,X4.0"
            },
            {
                "addr": "DB8,X4.1",
                "name": "DB8,X4.1"
            },
            {
                "addr": "DB8,X4.2",
                "name": "DB8,X4.2"
            },
            {
                "addr": "DB8,X4.3",
                "name": "DB8,X4.3"
            },
            {
                "addr": "DB8,X4.4",
                "name": "DB8,X4.4"
            },
            {
                "addr": "DB8,X4.5",
                "name": "DB8,X4.5"
            },
            {
                "addr": "DB8,X4.6",
                "name": "DB8,X4.6"
            },
            {
                "addr": "DB8,X4.7",
                "name": "DB8,X4.7"
            },
            {
                "addr": "DB8,X5.0",
                "name": "DB8,X5.0"
            },
            {
                "addr": "DB8,X5.1",
                "name": "DB8,X5.1"
            },
            {
                "addr": "DB8,X5.2",
                "name": "DB8,X5.2"
            },
            {
                "addr": "DB8,X5.3",
                "name": "DB8,X5.3"
            },
            {
                "addr": "DB8,X5.4",
                "name": "DB8,X5.4"
            },
            {
                "addr": "DB8,X5.5",
                "name": "DB8,X5.5"
            },
            {
                "addr": "DB8,X5.6",
                "name": "DB8,X5.6"
            },
            {
                "addr": "DB8,X5.7",
                "name": "DB8,X5.7"
            },
            {
                "addr": "DB8,X6.0",
                "name": "DB8,X6.0"
            },
            {
                "addr": "DB8,X6.1",
                "name": "DB8,X6.1"
            },
            {
                "addr": "DB8,X6.2",
                "name": "DB8,X6.2"
            },
            {
                "addr": "DB8,X6.3",
                "name": "DB8,X6.3"
            },
            {
                "addr": "DB8,X6.4",
                "name": "DB8,X6.4"
            },
            {
                "addr": "DB8,X6.5",
                "name": "DB8,X6.5"
            },
            {
                "addr": "DB8,X6.6",
                "name": "DB8,X6.6"
            },
            {
                "addr": "DB8,X6.7",
                "name": "DB8,X6.7"
            },
            {
                "addr": "DB8,X7.0",
                "name": "DB8,X7.0"
            },
            {
                "addr": "DB8,X7.1",
                "name": "DB8,X7.1"
            },
            {
                "addr": "DB8,X7.2",
                "name": "DB8,X7.2"
            },
            {
                "addr": "DB8,X7.3",
                "name": "DB8,X7.3"
            },
            {
                "addr": "DB8,X7.4",
                "name": "DB8,X7.4"
            },
            {
                "addr": "DB8,X7.5",
                "name": "DB8,X7.5"
            },
            {
                "addr": "DB8,X7.6",
                "name": "DB8,X7.6"
            },
            {
                "addr": "DB8,X7.7",
                "name": "DB8,X7.7"
            },
            {
                "addr": "DB8,X8.0",
                "name": "DB8,X8.0"
            },
            {
                "addr": "DB8,X8.1",
                "name": "DB8,X8.1"
            },
            {
                "addr": "DB8,X8.2",
                "name": "DB8,X8.2"
            },
            {
                "addr": "DB8,X8.3",
                "name": "DB8,X8.3"
            },
            {
                "addr": "DB8,X8.4",
                "name": "DB8,X8.4"
            },
            {
                "addr": "DB8,X8.5",
                "name": "DB8,X8.5"
            },
            {
                "addr": "DB8,X8.6",
                "name": "DB8,X8.6"
            },
            {
                "addr": "DB8,X8.7",
                "name": "DB8,X8.7"
            },
            {
                "addr": "DB8,X9.0",
                "name": "DB8,X9.0"
            },
            {
                "addr": "DB8,X9.1",
                "name": "DB8,X9.1"
            },
            {
                "addr": "DB8,X9.2",
                "name": "DB8,X9.2"
            },
            {
                "addr": "DB8,X9.3",
                "name": "DB8,X9.3"
            },
            {
                "addr": "DB8,X9.4",
                "name": "DB8,X9.4"
            },
            {
                "addr": "DB8,X9.5",
                "name": "DB8,X9.5"
            },
            {
                "addr": "DB8,X9.6",
                "name": "DB8,X9.6"
            },
            {
                "addr": "DB8,X9.7",
                "name": "DB8,X9.7"
            },
            {
                "addr": "DB8,X10.0",
                "name": "DB8,X10.0"
            },
            {
                "addr": "DB8,X10.1",
                "name": "DB8,X10.1"
            },
            {
                "addr": "DB8,X10.2",
                "name": "DB8,X10.2"
            },
            {
                "addr": "DB8,X10.3",
                "name": "DB8,X10.3"
            },
            {
                "addr": "DB8,X10.4",
                "name": "DB8,X10.4"
            },
            {
                "addr": "DB8,X10.5",
                "name": "DB8,X10.5"
            },
            {
                "addr": "DB8,X10.6",
                "name": "DB8,X10.6"
            },
            {
                "addr": "DB8,X10.7",
                "name": "DB8,X10.7"
            }
        ]
    },
    {
        "id": "fbd721ab0ff2763c",
        "type": "mqtt-broker",
        "name": "",
        "broker": "https://test.mosquitto.org/",
        "port": 1883,
        "clientid": "",
        "autoConnect": true,
        "usetls": false,
        "protocolVersion": 4,
        "keepalive": 60,
        "cleansession": true,
        "autoUnsubscribe": true,
        "birthTopic": "",
        "birthQos": "0",
        "birthRetain": "false",
        "birthPayload": "",
        "birthMsg": {},
        "closeTopic": "",
        "closeQos": "0",
        "closeRetain": "false",
        "closePayload": "",
        "closeMsg": {},
        "willTopic": "",
        "willQos": "0",
        "willRetain": "false",
        "willPayload": "",
        "willMsg": {},
        "userProps": "",
        "sessionExpiry": ""
    },
    {
        "id": "81cf54f2a24813ec",
        "type": "ui-base",
        "name": "My Dashboard",
        "path": "/dashboard",
        "appIcon": "",
        "includeClientData": true,
        "acceptsClientConfig": [
            "ui-notification",
            "ui-control"
        ],
        "showPathInSidebar": false,
        "headerContent": "page",
        "navigationStyle": "default",
        "titleBarStyle": "default",
        "showReconnectNotification": true,
        "notificationDisplayTime": 1,
        "showDisconnectNotification": true,
        "allowInstall": false
    },
    {
        "id": "228d7029a7ff05f0",
        "type": "ui-theme",
        "name": "Default Theme",
        "colors": {
            "surface": "#ffffff",
            "primary": "#0094CE",
            "bgPage": "#eeeeee",
            "groupBg": "#ffffff",
            "groupOutline": "#cccccc"
        },
        "sizes": {
            "density": "default",
            "pagePadding": "12px",
            "groupGap": "12px",
            "groupBorderRadius": "4px",
            "widgetGap": "12px"
        }
    },
    {
        "id": "7ce2d560985f580d",
        "type": "ui-page",
        "name": "Pagina Principal",
        "ui": "81cf54f2a24813ec",
        "path": "/Pagina Principal",
        "icon": "home",
        "layout": "grid",
        "theme": "228d7029a7ff05f0",
        "breakpoints": [
            {
                "name": "Default",
                "px": "0",
                "cols": "3"
            },
            {
                "name": "Tablet",
                "px": "576",
                "cols": "6"
            },
            {
                "name": "Small Desktop",
                "px": "768",
                "cols": "9"
            },
            {
                "name": "Desktop",
                "px": "1024",
                "cols": "12"
            }
        ],
        "order": 1,
        "className": "",
        "visible": "true",
        "disabled": "false"
    },
    {
        "id": "77591458994e1a8f",
        "type": "ui-group",
        "name": "Climatizacion",
        "page": "7ce2d560985f580d",
        "width": 6,
        "height": 1,
        "order": 1,
        "showTitle": true,
        "className": "",
        "visible": "true",
        "disabled": "false",
        "groupType": "default"
    },
    {
        "id": "88f7c126ee0666a5",
        "type": "influxdb",
        "hostname": "localhost",
        "port": "8181",
        "protocol": "http",
        "database": "database",
        "name": "scada_datos",
        "usetls": false,
        "tls": "",
        "influxdbVersion": "2.0",
        "url": "http://localhost:8181",
        "timeout": 10,
        "rejectUnauthorized": true
    },
    {
        "id": "0dad547b027786f3",
        "type": "OpcUa-Endpoint",
        "name": "PLC_Turk",
        "endpoint": "opc.tcp://127.0.0.1:49320",
        "secpol": "None",
        "secmode": "None",
        "none": true,
        "login": false,
        "usercert": false,
        "usercertificate": "",
        "userprivatekey": ""
    },
    {
        "id": "d39a119cf4d2cf8c",
        "type": "s7 endpoint",
        "transport": "iso-on-tcp",
        "address": "192.168.0.104",
        "port": "102",
        "rack": "0",
        "slot": "1",
        "localtsaphi": "01",
        "localtsaplo": "00",
        "remotetsaphi": "01",
        "remotetsaplo": "00",
        "connmode": "rack-slot",
        "adapter": "",
        "busaddr": 2,
        "cycletime": 1000,
        "timeout": 2000,
        "name": "Modulo_Osmosis_sin_Cloro",
        "vartable": [
            {
                "addr": "DB5,X0.0",
                "name": "DB5,X0.0"
            },
            {
                "addr": "DB5,X0.1",
                "name": "Falta de Fases"
            },
            {
                "addr": "DB5,X0.2",
                "name": "Baja de Aire Comprimido"
            },
            {
                "addr": "DB5,X0.3",
                "name": "Parada de Emergencia"
            },
            {
                "addr": "DB5,X0.4",
                "name": "Falla Fusible"
            },
            {
                "addr": "DB5,X1.0",
                "name": "Falla Caudalimetro 1"
            },
            {
                "addr": "DB5,X1.1",
                "name": "Falla Caudalimetro 2"
            },
            {
                "addr": "DB5,X1.2",
                "name": "Falla Caudalimetro 3"
            },
            {
                "addr": "DB5,X1.3",
                "name": "Falla Caudalimetro 4"
            },
            {
                "addr": "DB5,X1.4",
                "name": "Falla Caudalimetro 5"
            },
            {
                "addr": "DB5,X1.5",
                "name": "Falla Caudalimetro 6"
            },
            {
                "addr": "DB5,X2.0",
                "name": "Alarma Carga Sanitizante CIP Quimico"
            },
            {
                "addr": "DB5,X2.2",
                "name": "Alarma Conductividad"
            },
            {
                "addr": "DB5,X2.3",
                "name": "Alarma de ORP"
            },
            {
                "addr": "DB5,X2.5",
                "name": "Alta Conductividad EDIC"
            },
            {
                "addr": "DB5,X2.6",
                "name": "Temperatura Minima de OI"
            },
            {
                "addr": "DB5,X2.7",
                "name": "Alarma Temperatura PreTratamiento"
            },
            {
                "addr": "DB5,X3.0",
                "name": "Alarma Alta Temperatura Control CIP"
            },
            {
                "addr": "DB5,X3.1",
                "name": "Maxima Temperatura Retorno CIP"
            },
            {
                "addr": "DB5,X3.2",
                "name": "Falla Dureza de Alimentacion"
            },
            {
                "addr": "DB5,X3.3",
                "name": "Falla Temeratura Disipador SSR"
            },
            {
                "addr": "DB5,X3.4",
                "name": "Falla  Bomba Dosificadora de Quimico"
            },
            {
                "addr": "DB5,X3.5",
                "name": "Falla Flujo de Alimentacion"
            },
            {
                "addr": "DB5,X3.6",
                "name": "Bajo Nivel Tanque de Soda"
            },
            {
                "addr": "DB5,X3.7",
                "name": "Bajo Nivel Reductor"
            },
            {
                "addr": "DB5,X4.0",
                "name": "Bajo Nivel Tanque CIP"
            },
            {
                "addr": "DB5,X4.1",
                "name": "Alto Nivel Tanque CIP"
            },
            {
                "addr": "DB5,X4.2",
                "name": "Falla Flujo de contra Lavado"
            },
            {
                "addr": "DB5,X4.3",
                "name": "Bajo Nivel Equipo CIP"
            },
            {
                "addr": "DB5,X4.4",
                "name": "Alarma Caudal de Entrada"
            },
            {
                "addr": "DB5,X4.5",
                "name": "Alarma Caudal Minimo de Concentrado"
            },
            {
                "addr": "DB5,X4.6",
                "name": "Falla Bomba CIP"
            },
            {
                "addr": "DB5,X4.7",
                "name": "Caudal Minimo de Electrodo"
            },
            {
                "addr": "DB5,X5.0",
                "name": "Alarma Retorno de CIP"
            },
            {
                "addr": "DB5,X5.1",
                "name": "Alarma Control CIP"
            },
            {
                "addr": "DB5,X5.2",
                "name": "AltaTemperatura para Producir"
            },
            {
                "addr": "DB5,X5.3",
                "name": "Alarma Minimo Caudal de Entrada"
            },
            {
                "addr": "DB5,X5.4",
                "name": "Alarma Temperatura Minima de Producto"
            },
            {
                "addr": "DB5,X5.5",
                "name": "Alarma Temperatura Minima de Producto"
            },
            {
                "addr": "DB5,X5.6",
                "name": "Alarma recuperacion Baja"
            },
            {
                "addr": "DB5,X5.7",
                "name": "Alarma recuperacion Alta"
            },
            {
                "addr": "DB5,X6.1",
                "name": "Falla Bomba Alimebtacion"
            },
            {
                "addr": "DB5,X6.2",
                "name": "Alta Presion de Bomba"
            },
            {
                "addr": "DB5,X6.3",
                "name": "Falla Bomba de CIP"
            },
            {
                "addr": "DB5,X6.4",
                "name": "Falla Bomba de Alimentacion Accionada"
            },
            {
                "addr": "DB5,X6.5",
                "name": "Falla Bomba de Alta Presion"
            },
            {
                "addr": "DB5,X6.6",
                "name": "Falla Bomba de CIP Accionada"
            },
            {
                "addr": "DB5,X7.0",
                "name": "Falla Bomba EDI"
            },
            {
                "addr": "DB5,X7.1",
                "name": "Falla Bomba EDI Accionada"
            },
            {
                "addr": "DB5,X7.2",
                "name": "Falla EDI"
            },
            {
                "addr": "DB5,X7.3",
                "name": "Falla Presion  Maxima de Salida Bomba CIP"
            },
            {
                "addr": "DB5,X7.4",
                "name": "Falla Temperatura Baja Presion"
            },
            {
                "addr": "DB5,X7.5",
                "name": "Falla Presion de salida minima Bomba CIP"
            },
            {
                "addr": "DB5,X7.6",
                "name": "Bajo Nivel Tanque Anticrustante"
            },
            {
                "addr": "DB5,X7.7",
                "name": "Ablandador no Regenerando"
            },
            {
                "addr": "DB5,X8.0",
                "name": "Falla Ablandadores"
            },
            {
                "addr": "DB5,X8.1",
                "name": "Falla Presion  Entrada Bomba EDI"
            },
            {
                "addr": "DB5,X8.2",
                "name": "Falla Presion Minima EDI"
            },
            {
                "addr": "DB5,X8.3",
                "name": "Falla Presion Maxima Salida Presion EDI"
            },
            {
                "addr": "DB5,X8.4",
                "name": "Falla Presion MInma Salida Bomba CIP"
            },
            {
                "addr": "DB5,X8.5",
                "name": "Falla Bomba Alta Presion"
            },
            {
                "addr": "DB5,X8.6",
                "name": "Falla Bomba Baja Presion"
            },
            {
                "addr": "DB5,X8.7",
                "name": "Falla Alta Presion Salida Bomba CIP"
            },
            {
                "addr": "DB5,X9.0",
                "name": "Falla Presion Minima Bomba CIP"
            },
            {
                "addr": "DB5,X9.1",
                "name": "Alarma Presion minima Bomba Alta"
            },
            {
                "addr": "DB5,X9.2",
                "name": "Alarma Presion Maxima Entrada Menbrana"
            },
            {
                "addr": "DB5,X9.3",
                "name": "Alarma Maxima Presion Salida Bomba CIP"
            },
            {
                "addr": "DB5,X9.4",
                "name": "Falla Alta Presion Alimentacion"
            },
            {
                "addr": "DB5,X9.5",
                "name": "Falla Presion de Salida"
            },
            {
                "addr": "DB5,X9.6",
                "name": "Presion Maxima Entrada EDI"
            },
            {
                "addr": "DB5,X9.7",
                "name": "Presion Minima Salida CIP"
            },
            {
                "addr": "DB5,X10.0",
                "name": "Bajo Nivel Tanque Cloro"
            },
            {
                "addr": "DB5,X10.1",
                "name": "Mal Funcionmiento Caudalimetro 1"
            },
            {
                "addr": "DB5,X10.2",
                "name": "Mal Funcionmiento Caudalimetro 2"
            },
            {
                "addr": "DB5,X10.3",
                "name": "Mal Funcionmiento Caudalimetro 3"
            },
            {
                "addr": "DB5,X10.4",
                "name": "Mal Funcionmiento Caudalimetro 4"
            },
            {
                "addr": "DB5,X10.5",
                "name": "Mal Funcionmiento Caudalimetro 5"
            },
            {
                "addr": "DB5,X10.6",
                "name": "Mal Funcionmiento Caudalimetro 6"
            },
            {
                "addr": "DB5,X10.7",
                "name": "Falla Temperatura de Retorno"
            },
            {
                "addr": "DB5,X11.0",
                "name": "Alarma Alto PH de Alimentacion"
            },
            {
                "addr": "DB5,X11.1",
                "name": "Alarma Bajo PH de Alimentacion"
            },
            {
                "addr": "DB5,X11.2",
                "name": "Diferencia de Presion Microfiltros"
            },
            {
                "addr": "DB5,X11.3",
                "name": "Falla Multimedia Contra Lavado"
            },
            {
                "addr": "DB5,X11.6",
                "name": "Alarma Recuperacion Alta EDI"
            },
            {
                "addr": "DB5,X12.2",
                "name": "Conductividad Alta Alimentacion"
            }
        ]
    },
    {
        "id": "eca69e2129edadfa",
        "type": "telegram receiver",
        "z": "98e4c0aba58073bd",
        "name": "Trox4_Entradas",
        "bot": "97c06d4fc1ed72fd",
        "saveDataDir": "",
        "filterCommands": false,
        "hasinput": false,
        "inputs": 0,
        "handleallupdates": false,
        "x": 220,
        "y": 40,
        "wires": [
            [
                "76c359228fe8ebf8",
                "4ce7a89b7af799a8"
            ],
            []
        ]
    },
    {
        "id": "81e322dafec256e7",
        "type": "debug",
        "z": "98e4c0aba58073bd",
        "name": "debug 1",
        "active": true,
        "tosidebar": true,
        "console": false,
        "tostatus": false,
        "complete": "false",
        "statusVal": "",
        "statusType": "auto",
        "x": 1220,
        "y": 220,
        "wires": []
    },
    {
        "id": "20a3641829acabbd",
        "type": "telegram sender",
        "z": "98e4c0aba58073bd",
        "name": "Trox4_Salidas",
        "bot": "97c06d4fc1ed72fd",
        "haserroroutput": false,
        "outputs": 1,
        "x": 1040,
        "y": 300,
        "wires": [
            [
                "7a15985965662337"
            ]
        ]
    },
    {
        "id": "518dc44cdd328188",
        "type": "function",
        "z": "98e4c0aba58073bd",
        "name": "function 1",
        "func": "msg.payload ={\n    chatId:\"-1003700875136\",\n    type : \"message\",\n    content : \"hola,soy trox4\"\n}\nreturn msg;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 420,
        "y": 180,
        "wires": [
            [
                "20a3641829acabbd"
            ]
        ]
    },
    {
        "id": "a5010beed8dd0db2",
        "type": "inject",
        "z": "98e4c0aba58073bd",
        "name": "",
        "props": [
            {
                "p": "payload"
            },
            {
                "p": "topic",
                "vt": "str"
            }
        ],
        "repeat": "",
        "crontab": "",
        "once": false,
        "onceDelay": 0.1,
        "topic": "",
        "payload": "",
        "payloadType": "date",
        "x": 120,
        "y": 120,
        "wires": [
            [
                "518dc44cdd328188"
            ]
        ]
    },
    {
        "id": "7a15985965662337",
        "type": "debug",
        "z": "98e4c0aba58073bd",
        "name": "debug 2",
        "active": true,
        "tosidebar": true,
        "console": false,
        "tostatus": false,
        "complete": "false",
        "statusVal": "",
        "statusType": "auto",
        "x": 1200,
        "y": 300,
        "wires": []
    },
    {
        "id": "9ae7735824081dfe",
        "type": "s7 in",
        "z": "98e4c0aba58073bd",
        "endpoint": "186f36be51a1824a",
        "mode": "single",
        "variable": "Alarma_Presostato_Alta_1",
        "diff": true,
        "name": "",
        "x": 130,
        "y": 300,
        "wires": [
            [
                "d31223d9ab837678"
            ]
        ]
    },
    {
        "id": "dcebfc8ecc0031b1",
        "type": "function",
        "z": "98e4c0aba58073bd",
        "name": "function 2",
        "func": "msg.payload = {\n    chatId: \"-1003700875136\",\n    type: \"message\",\n    content: \"Alarma Presostato Alta Circuito 1\"\n}\nreturn msg;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 742,
        "y": 304,
        "wires": [
            [
                "20a3641829acabbd"
            ]
        ]
    },
    {
        "id": "d31223d9ab837678",
        "type": "switch",
        "z": "98e4c0aba58073bd",
        "name": "",
        "property": "payload",
        "propertyType": "msg",
        "rules": [
            {
                "t": "true"
            }
        ],
        "checkall": "true",
        "repair": false,
        "outputs": 1,
        "x": 550,
        "y": 300,
        "wires": [
            [
                "dcebfc8ecc0031b1"
            ]
        ]
    },
    {
        "id": "e41a0b65c7b75ea3",
        "type": "s7 in",
        "z": "98e4c0aba58073bd",
        "endpoint": "186f36be51a1824a",
        "mode": "single",
        "variable": "Alarma_Presostato_Alta_2",
        "diff": true,
        "name": "",
        "x": 130,
        "y": 360,
        "wires": [
            [
                "7be71bdf335710fc"
            ]
        ]
    },
    {
        "id": "7be71bdf335710fc",
        "type": "switch",
        "z": "98e4c0aba58073bd",
        "name": "",
        "property": "payload",
        "propertyType": "msg",
        "rules": [
            {
                "t": "true"
            }
        ],
        "checkall": "true",
        "repair": false,
        "outputs": 1,
        "x": 550,
        "y": 360,
        "wires": [
            [
                "c00bcd11700e7273"
            ]
        ]
    },
    {
        "id": "c00bcd11700e7273",
        "type": "function",
        "z": "98e4c0aba58073bd",
        "name": "function 3",
        "func": "msg.payload ={\n    chatId :\"-1003700875136\",\n    type : \"message\",\n    content : \"Alarma Presostato de Alta Circuito 2\"\n}\nreturn msg;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 742,
        "y": 364,
        "wires": [
            [
                "20a3641829acabbd"
            ]
        ]
    },
    {
        "id": "5de980655d718d16",
        "type": "s7 in",
        "z": "98e4c0aba58073bd",
        "endpoint": "186f36be51a1824a",
        "mode": "single",
        "variable": "Alarma_Presostato_Baja_1",
        "diff": true,
        "name": "",
        "x": 130,
        "y": 420,
        "wires": [
            [
                "9fc933bc9726a926"
            ]
        ]
    },
    {
        "id": "8d3aae0120db92df",
        "type": "s7 in",
        "z": "98e4c0aba58073bd",
        "endpoint": "186f36be51a1824a",
        "mode": "single",
        "variable": "Alarma_Presostato_Baja_2",
        "diff": true,
        "name": "",
        "x": 130,
        "y": 480,
        "wires": [
            [
                "534b7e8832e1a927"
            ]
        ]
    },
    {
        "id": "db50f616806d1122",
        "type": "s7 in",
        "z": "98e4c0aba58073bd",
        "endpoint": "186f36be51a1824a",
        "mode": "single",
        "variable": "Alarma_Relevo_Termico_Compresor_1",
        "diff": true,
        "name": "",
        "x": 170,
        "y": 540,
        "wires": [
            [
                "c68de092595ec81d"
            ]
        ]
    },
    {
        "id": "916ac11568d8bdbd",
        "type": "s7 in",
        "z": "98e4c0aba58073bd",
        "endpoint": "186f36be51a1824a",
        "mode": "single",
        "variable": "Alarma_Relevo_Termico_Compresor_2",
        "diff": true,
        "name": "",
        "x": 170,
        "y": 600,
        "wires": [
            [
                "64cd5e73c450095f"
            ]
        ]
    },
    {
        "id": "8fec2ea0b7a85f92",
        "type": "s7 in",
        "z": "98e4c0aba58073bd",
        "endpoint": "186f36be51a1824a",
        "mode": "single",
        "variable": "Alarma_Relevo_Termico_Ventilador_Interior",
        "diff": true,
        "name": "",
        "x": 190,
        "y": 660,
        "wires": [
            [
                "15b329fcf981e7cd"
            ]
        ]
    },
    {
        "id": "0a8c15b73e24d25f",
        "type": "s7 in",
        "z": "98e4c0aba58073bd",
        "endpoint": "186f36be51a1824a",
        "mode": "single",
        "variable": "Alarma_Relevo_Termico_Ventilador_Exterior_1",
        "diff": true,
        "name": "",
        "x": 200,
        "y": 720,
        "wires": [
            [
                "6fa5e5ee46525521"
            ]
        ]
    },
    {
        "id": "469ad548331c35da",
        "type": "s7 in",
        "z": "98e4c0aba58073bd",
        "endpoint": "186f36be51a1824a",
        "mode": "single",
        "variable": "Alarma_Relevo_Termico_Ventilador_Exterior_2",
        "diff": true,
        "name": "",
        "x": 200,
        "y": 780,
        "wires": [
            [
                "2d93b56e6cbf8716"
            ]
        ]
    },
    {
        "id": "1d1f6d5bbc98ecc7",
        "type": "s7 in",
        "z": "98e4c0aba58073bd",
        "endpoint": "186f36be51a1824a",
        "mode": "single",
        "variable": "Alarma_Confirmacion_Compresor_1",
        "diff": true,
        "name": "",
        "x": 160,
        "y": 840,
        "wires": [
            [
                "464847082868deb5"
            ]
        ]
    },
    {
        "id": "e3070a7c67d8e542",
        "type": "s7 in",
        "z": "98e4c0aba58073bd",
        "endpoint": "186f36be51a1824a",
        "mode": "single",
        "variable": "Alarma_Confirmacion_Compresor_2",
        "diff": true,
        "name": "",
        "x": 160,
        "y": 900,
        "wires": [
            [
                "06629fa01d7f2664"
            ]
        ]
    },
    {
        "id": "ec01d2209c58c3f9",
        "type": "s7 in",
        "z": "98e4c0aba58073bd",
        "endpoint": "186f36be51a1824a",
        "mode": "single",
        "variable": "Alarma_Confirmacion_Ventilador_Interior",
        "diff": true,
        "name": "",
        "x": 180,
        "y": 960,
        "wires": [
            [
                "dcc4216dfddac5c9"
            ]
        ]
    },
    {
        "id": "1433f0f9d6db105f",
        "type": "s7 in",
        "z": "98e4c0aba58073bd",
        "endpoint": "186f36be51a1824a",
        "mode": "single",
        "variable": "Alarma_Confirmacion_Ventilador_Exterior_1",
        "diff": true,
        "name": "",
        "x": 190,
        "y": 1020,
        "wires": [
            [
                "6104f4436827d243"
            ]
        ]
    },
    {
        "id": "13b01f8ac7897589",
        "type": "s7 in",
        "z": "98e4c0aba58073bd",
        "endpoint": "186f36be51a1824a",
        "mode": "single",
        "variable": "Alarma_Confirmacion_Ventilador_Exterior_2",
        "diff": true,
        "name": "",
        "x": 190,
        "y": 1080,
        "wires": [
            [
                "4ea18ac3bdb5c3ce"
            ]
        ]
    },
    {
        "id": "8c0daaad1bf85316",
        "type": "s7 in",
        "z": "98e4c0aba58073bd",
        "endpoint": "186f36be51a1824a",
        "mode": "single",
        "variable": "Alarma_Confirmacion_Valvula_Inversora_1",
        "diff": true,
        "name": "",
        "x": 180,
        "y": 1140,
        "wires": [
            [
                "ae834b577e3f8378"
            ]
        ]
    },
    {
        "id": "bec79cb8c538fda5",
        "type": "s7 in",
        "z": "98e4c0aba58073bd",
        "endpoint": "186f36be51a1824a",
        "mode": "single",
        "variable": "Alarma_Confirmacion_Valvula_Inversora_2",
        "diff": true,
        "name": "",
        "x": 180,
        "y": 1200,
        "wires": [
            [
                "d9db71a2c1ae4297"
            ]
        ]
    },
    {
        "id": "381f88cedc12f5b3",
        "type": "s7 in",
        "z": "98e4c0aba58073bd",
        "endpoint": "186f36be51a1824a",
        "mode": "single",
        "variable": "Alarma_Temp_Baja_Compresor_1",
        "diff": true,
        "name": "",
        "x": 160,
        "y": 1260,
        "wires": [
            [
                "bcbfb49810bf04a5"
            ]
        ]
    },
    {
        "id": "0d1105acb68c8c3f",
        "type": "s7 in",
        "z": "98e4c0aba58073bd",
        "endpoint": "186f36be51a1824a",
        "mode": "single",
        "variable": "Alarma_Temp_Baja_Compresor_2",
        "diff": true,
        "name": "",
        "x": 160,
        "y": 1320,
        "wires": [
            [
                "7c75a425b801af11"
            ]
        ]
    },
    {
        "id": "2f33faf457c784a9",
        "type": "s7 in",
        "z": "98e4c0aba58073bd",
        "endpoint": "186f36be51a1824a",
        "mode": "single",
        "variable": "Alarma_Temp_Alta_Compresor_1",
        "diff": true,
        "name": "",
        "x": 160,
        "y": 1380,
        "wires": [
            [
                "a5bf99710c258ce9"
            ]
        ]
    },
    {
        "id": "9fc933bc9726a926",
        "type": "switch",
        "z": "98e4c0aba58073bd",
        "name": "",
        "property": "payload",
        "propertyType": "msg",
        "rules": [
            {
                "t": "true"
            }
        ],
        "checkall": "true",
        "repair": false,
        "outputs": 1,
        "x": 550,
        "y": 420,
        "wires": [
            [
                "a43d8da877057928"
            ]
        ]
    },
    {
        "id": "534b7e8832e1a927",
        "type": "switch",
        "z": "98e4c0aba58073bd",
        "name": "",
        "property": "payload",
        "propertyType": "msg",
        "rules": [
            {
                "t": "true"
            }
        ],
        "checkall": "true",
        "repair": false,
        "outputs": 1,
        "x": 550,
        "y": 480,
        "wires": [
            [
                "768b6bf490d41cfa"
            ]
        ]
    },
    {
        "id": "c68de092595ec81d",
        "type": "switch",
        "z": "98e4c0aba58073bd",
        "name": "",
        "property": "payload",
        "propertyType": "msg",
        "rules": [
            {
                "t": "true"
            }
        ],
        "checkall": "true",
        "repair": false,
        "outputs": 1,
        "x": 550,
        "y": 540,
        "wires": [
            [
                "e490674527f5404d"
            ]
        ]
    },
    {
        "id": "64cd5e73c450095f",
        "type": "switch",
        "z": "98e4c0aba58073bd",
        "name": "",
        "property": "payload",
        "propertyType": "msg",
        "rules": [
            {
                "t": "true"
            }
        ],
        "checkall": "true",
        "repair": false,
        "outputs": 1,
        "x": 550,
        "y": 600,
        "wires": [
            [
                "1a2194765452b990"
            ]
        ]
    },
    {
        "id": "15b329fcf981e7cd",
        "type": "switch",
        "z": "98e4c0aba58073bd",
        "name": "",
        "property": "payload",
        "propertyType": "msg",
        "rules": [
            {
                "t": "true"
            }
        ],
        "checkall": "true",
        "repair": false,
        "outputs": 1,
        "x": 550,
        "y": 660,
        "wires": [
            [
                "1c7a49696b259998"
            ]
        ]
    },
    {
        "id": "6fa5e5ee46525521",
        "type": "switch",
        "z": "98e4c0aba58073bd",
        "name": "",
        "property": "payload",
        "propertyType": "msg",
        "rules": [
            {
                "t": "true"
            }
        ],
        "checkall": "true",
        "repair": false,
        "outputs": 1,
        "x": 550,
        "y": 720,
        "wires": [
            [
                "f09e6b8d994722de"
            ]
        ]
    },
    {
        "id": "2d93b56e6cbf8716",
        "type": "switch",
        "z": "98e4c0aba58073bd",
        "name": "",
        "property": "payload",
        "propertyType": "msg",
        "rules": [
            {
                "t": "true"
            }
        ],
        "checkall": "true",
        "repair": false,
        "outputs": 1,
        "x": 550,
        "y": 780,
        "wires": [
            [
                "621b4883ed6c38fa"
            ]
        ]
    },
    {
        "id": "464847082868deb5",
        "type": "switch",
        "z": "98e4c0aba58073bd",
        "name": "",
        "property": "payload",
        "propertyType": "msg",
        "rules": [
            {
                "t": "true"
            }
        ],
        "checkall": "true",
        "repair": false,
        "outputs": 1,
        "x": 550,
        "y": 840,
        "wires": [
            [
                "c8f3df4cbc387f9a"
            ]
        ]
    },
    {
        "id": "06629fa01d7f2664",
        "type": "switch",
        "z": "98e4c0aba58073bd",
        "name": "",
        "property": "payload",
        "propertyType": "msg",
        "rules": [
            {
                "t": "true"
            }
        ],
        "checkall": "true",
        "repair": false,
        "outputs": 1,
        "x": 550,
        "y": 900,
        "wires": [
            [
                "57b31df3fa836604"
            ]
        ]
    },
    {
        "id": "dcc4216dfddac5c9",
        "type": "switch",
        "z": "98e4c0aba58073bd",
        "name": "",
        "property": "payload",
        "propertyType": "msg",
        "rules": [
            {
                "t": "true"
            }
        ],
        "checkall": "true",
        "repair": false,
        "outputs": 1,
        "x": 550,
        "y": 960,
        "wires": [
            [
                "5848ca4eb5222fcf"
            ]
        ]
    },
    {
        "id": "6104f4436827d243",
        "type": "switch",
        "z": "98e4c0aba58073bd",
        "name": "",
        "property": "payload",
        "propertyType": "msg",
        "rules": [
            {
                "t": "true"
            }
        ],
        "checkall": "true",
        "repair": false,
        "outputs": 1,
        "x": 550,
        "y": 1020,
        "wires": [
            [
                "b0ca46a5434ee132"
            ]
        ]
    },
    {
        "id": "4ea18ac3bdb5c3ce",
        "type": "switch",
        "z": "98e4c0aba58073bd",
        "name": "",
        "property": "payload",
        "propertyType": "msg",
        "rules": [
            {
                "t": "true"
            }
        ],
        "checkall": "true",
        "repair": false,
        "outputs": 1,
        "x": 550,
        "y": 1080,
        "wires": [
            [
                "2157743983341ea8"
            ]
        ]
    },
    {
        "id": "ae834b577e3f8378",
        "type": "switch",
        "z": "98e4c0aba58073bd",
        "name": "",
        "property": "payload",
        "propertyType": "msg",
        "rules": [
            {
                "t": "true"
            }
        ],
        "checkall": "true",
        "repair": false,
        "outputs": 1,
        "x": 550,
        "y": 1140,
        "wires": [
            [
                "9d206a3b76e0c83d"
            ]
        ]
    },
    {
        "id": "d9db71a2c1ae4297",
        "type": "switch",
        "z": "98e4c0aba58073bd",
        "name": "",
        "property": "payload",
        "propertyType": "msg",
        "rules": [
            {
                "t": "true"
            }
        ],
        "checkall": "true",
        "repair": false,
        "outputs": 1,
        "x": 550,
        "y": 1200,
        "wires": [
            [
                "3af3a7daf39191d3"
            ]
        ]
    },
    {
        "id": "bcbfb49810bf04a5",
        "type": "switch",
        "z": "98e4c0aba58073bd",
        "name": "",
        "property": "payload",
        "propertyType": "msg",
        "rules": [
            {
                "t": "true"
            }
        ],
        "checkall": "true",
        "repair": false,
        "outputs": 1,
        "x": 550,
        "y": 1260,
        "wires": [
            [
                "8b34fb770fb37332"
            ]
        ]
    },
    {
        "id": "7c75a425b801af11",
        "type": "switch",
        "z": "98e4c0aba58073bd",
        "name": "",
        "property": "payload",
        "propertyType": "msg",
        "rules": [
            {
                "t": "true"
            }
        ],
        "checkall": "true",
        "repair": false,
        "outputs": 1,
        "x": 550,
        "y": 1320,
        "wires": [
            [
                "bd192cb64e40a5a9"
            ]
        ]
    },
    {
        "id": "a5bf99710c258ce9",
        "type": "switch",
        "z": "98e4c0aba58073bd",
        "name": "",
        "property": "payload",
        "propertyType": "msg",
        "rules": [
            {
                "t": "true"
            }
        ],
        "checkall": "true",
        "repair": false,
        "outputs": 1,
        "x": 550,
        "y": 1380,
        "wires": [
            [
                "ef63fbba22ec1f05"
            ]
        ]
    },
    {
        "id": "a43d8da877057928",
        "type": "function",
        "z": "98e4c0aba58073bd",
        "name": "function 4",
        "func": "msg.payload ={\n    chatId :\"-1003700875136\",\n    type : \"message\",\n    content : \"Alarma Presostato de Baja Circuito 2\"\n}\nreturn msg;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 742,
        "y": 424,
        "wires": [
            [
                "20a3641829acabbd"
            ]
        ]
    },
    {
        "id": "768b6bf490d41cfa",
        "type": "function",
        "z": "98e4c0aba58073bd",
        "name": "function 5",
        "func": "msg.payload ={\n    chatId :\"-1003700875136\",\n    type : \"message\",\n    content : \"Alarma Presostato de Baja Circuito 2\"\n}\nreturn msg;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 742,
        "y": 484,
        "wires": [
            [
                "20a3641829acabbd"
            ]
        ]
    },
    {
        "id": "e490674527f5404d",
        "type": "function",
        "z": "98e4c0aba58073bd",
        "name": "function 6",
        "func": "msg.payload ={\n    chatId :\"-1003700875136\",\n    type : \"message\",\n    content : \"Alarma Relevo Termico Compresor 1\"\n}\nreturn msg;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 742,
        "y": 544,
        "wires": [
            []
        ]
    },
    {
        "id": "1a2194765452b990",
        "type": "function",
        "z": "98e4c0aba58073bd",
        "name": "function 7",
        "func": "msg.payload ={\n    chatId :\"-1003700875136\",\n    type : \"message\",\n    content: \"Alarma Relevo Termico Compresor 2\"\n}\nreturn msg;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 742,
        "y": 604,
        "wires": [
            [
                "20a3641829acabbd"
            ]
        ]
    },
    {
        "id": "1c7a49696b259998",
        "type": "function",
        "z": "98e4c0aba58073bd",
        "name": "function 8",
        "func": "msg.payload ={\n    chatId :\"-1003700875136\",\n    type : \"message\",\n    content : \"Alarma Relevo Termico Forzador Interior\"\n}\nreturn msg;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 742,
        "y": 664,
        "wires": [
            [
                "20a3641829acabbd"
            ]
        ]
    },
    {
        "id": "f09e6b8d994722de",
        "type": "function",
        "z": "98e4c0aba58073bd",
        "name": "function 9",
        "func": "msg.payload ={\n    chatId :\"-1003700875136\",\n    type : \"message\",\n    content : \"Alarma Relevo Termico Forzador Exterior 1\"\n}\nreturn msg;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 742,
        "y": 724,
        "wires": [
            [
                "20a3641829acabbd"
            ]
        ]
    },
    {
        "id": "621b4883ed6c38fa",
        "type": "function",
        "z": "98e4c0aba58073bd",
        "name": "function 10",
        "func": "msg.payload ={\n    chatId :\"-1003700875136\",\n    type : \"message\",\n    content: \"Alarma Relevo Termico Forzador Exterior 2\"\n}\nreturn msg;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 752,
        "y": 784,
        "wires": [
            [
                "20a3641829acabbd"
            ]
        ]
    },
    {
        "id": "c8f3df4cbc387f9a",
        "type": "function",
        "z": "98e4c0aba58073bd",
        "name": "function 11",
        "func": "msg.payload ={\n    chatId :\"-1003700875136\",\n    type : \"message\",\n    content : \"Alarma Confirmacion de Encenbdido Compresor 1\"\n}\nreturn msg;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 752,
        "y": 844,
        "wires": [
            [
                "20a3641829acabbd"
            ]
        ]
    },
    {
        "id": "57b31df3fa836604",
        "type": "function",
        "z": "98e4c0aba58073bd",
        "name": "function 12",
        "func": "msg.payload ={\n    chatId:\"-1003700875136\",\n    type : \"message\",\n    content : \"Alarma Confirmacion de Encenbdido Compresor 2\"\n}\nreturn msg;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 752,
        "y": 904,
        "wires": [
            [
                "20a3641829acabbd"
            ]
        ]
    },
    {
        "id": "5848ca4eb5222fcf",
        "type": "function",
        "z": "98e4c0aba58073bd",
        "name": "function 13",
        "func": "msg.payload ={\n    chatId :\"-1003700875136\",\n    type : \"message\",\n    content : \"Alarma Confirmacion de Encenbdido Forzador Interior\"\n}\nreturn msg;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 752,
        "y": 964,
        "wires": [
            [
                "20a3641829acabbd"
            ]
        ]
    },
    {
        "id": "b0ca46a5434ee132",
        "type": "function",
        "z": "98e4c0aba58073bd",
        "name": "function 14",
        "func": "msg.payload ={\n    chatId :\"-1003700875136\",\n    type : \"message\",\n    content : \"Alarma Confirmacion de Encenbdido Forzador Exterior 1\"\n}\nreturn msg;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 752,
        "y": 1024,
        "wires": [
            [
                "20a3641829acabbd"
            ]
        ]
    },
    {
        "id": "2157743983341ea8",
        "type": "function",
        "z": "98e4c0aba58073bd",
        "name": "function 15",
        "func": "msg.payload ={\n    chatId :\"-1003700875136\",\n    type : \"message\",\n    content : \"Alarma Confirmacion de Encenbdido Forzador Exterior 2\"\n}\nreturn msg;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 752,
        "y": 1084,
        "wires": [
            [
                "20a3641829acabbd"
            ]
        ]
    },
    {
        "id": "9d206a3b76e0c83d",
        "type": "function",
        "z": "98e4c0aba58073bd",
        "name": "function 16",
        "func": "msg.payload ={\n    chatId :\"-1003700875136\",\n    type : \"message\",\n    content: \"Alarma Confirmacion de Encenbdido Valvula Invesora 1\"\n}\nreturn msg;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 752,
        "y": 1144,
        "wires": [
            [
                "20a3641829acabbd"
            ]
        ]
    },
    {
        "id": "3af3a7daf39191d3",
        "type": "function",
        "z": "98e4c0aba58073bd",
        "name": "function 17",
        "func": "msg.payload ={\n    chatId :\"-1003700875136\",\n    type : \"message\",\n    content : \"Alarma Confirmacion de Encenbdido Valvula Invesora 2\"\n}\nreturn msg;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 752,
        "y": 1204,
        "wires": [
            [
                "20a3641829acabbd"
            ]
        ]
    },
    {
        "id": "8b34fb770fb37332",
        "type": "function",
        "z": "98e4c0aba58073bd",
        "name": "function 18",
        "func": "msg.payload ={\n    chatId :\"-1003700875136\",\n    type : \"message\",\n    content : \"Alarma Presostato Alta Circuito 2\"\n}\nreturn msg;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 750,
        "y": 1260,
        "wires": [
            [
                "20a3641829acabbd"
            ]
        ]
    },
    {
        "id": "bd192cb64e40a5a9",
        "type": "function",
        "z": "98e4c0aba58073bd",
        "name": "function 19",
        "func": "msg.payload ={\n    chatId :\"-1003700875136\",\n    type : \"message\",\n    content: \"Alarma Temperatura Baja de Compresor 2\"\n}\nreturn msg;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 750,
        "y": 1320,
        "wires": [
            [
                "20a3641829acabbd"
            ]
        ]
    },
    {
        "id": "ef63fbba22ec1f05",
        "type": "function",
        "z": "98e4c0aba58073bd",
        "name": "function 20",
        "func": "msg.payload ={\n    chatId :\"-1003700875136\",\n    type : \"message\",\n    content: \"Alarma Temperatura Alta de Compresor 1\"\n}\nreturn msg;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 750,
        "y": 1380,
        "wires": [
            [
                "20a3641829acabbd"
            ]
        ]
    },
    {
        "id": "b95f53a912e41a21",
        "type": "s7 in",
        "z": "98e4c0aba58073bd",
        "endpoint": "186f36be51a1824a",
        "mode": "single",
        "variable": "Alarma_Temp_Alta_Compresor_2",
        "diff": true,
        "name": "",
        "x": 160,
        "y": 1440,
        "wires": [
            [
                "69d8306b1abac895"
            ]
        ]
    },
    {
        "id": "69d8306b1abac895",
        "type": "switch",
        "z": "98e4c0aba58073bd",
        "name": "",
        "property": "payload",
        "propertyType": "msg",
        "rules": [
            {
                "t": "true"
            }
        ],
        "checkall": "true",
        "repair": false,
        "outputs": 1,
        "x": 550,
        "y": 1440,
        "wires": [
            [
                "214e7abf90d6102e"
            ]
        ]
    },
    {
        "id": "214e7abf90d6102e",
        "type": "function",
        "z": "98e4c0aba58073bd",
        "name": "function 21",
        "func": "msg.payload ={\n    chatId :\"-1003700875136\",\n    type : \"message\",\n    content: \"Alarma Temperatura Alta de Compresor 2\"\n}\nreturn msg;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 750,
        "y": 1440,
        "wires": [
            [
                "20a3641829acabbd"
            ]
        ]
    },
    {
        "id": "76c359228fe8ebf8",
        "type": "switch",
        "z": "98e4c0aba58073bd",
        "name": "",
        "property": "payload.content",
        "propertyType": "msg",
        "rules": [
            {
                "t": "eq",
                "v": "Temperatura",
                "vt": "str"
            }
        ],
        "checkall": "true",
        "repair": false,
        "outputs": 1,
        "x": 590,
        "y": 40,
        "wires": [
            [
                "403e93d236f6198b"
            ]
        ]
    },
    {
        "id": "af800111a85195c2",
        "type": "s7 in",
        "z": "98e4c0aba58073bd",
        "endpoint": "186f36be51a1824a",
        "mode": "single",
        "variable": "Temperatura",
        "diff": true,
        "name": "",
        "x": 510,
        "y": 120,
        "wires": [
            [
                "403e93d236f6198b"
            ]
        ]
    },
    {
        "id": "07b720cc0f671523",
        "type": "debug",
        "z": "98e4c0aba58073bd",
        "name": "debug 7",
        "active": true,
        "tosidebar": true,
        "console": false,
        "tostatus": false,
        "complete": "false",
        "statusVal": "",
        "statusType": "auto",
        "x": 920,
        "y": 200,
        "wires": []
    },
    {
        "id": "403e93d236f6198b",
        "type": "function",
        "z": "98e4c0aba58073bd",
        "name": "function 110",
        "func": " let valorS7=msg.payload;\n msg.payload = {chatId:\"-1003700875136\" ,\n type: \"message\",\n content: \"Hola, el valor actual de temperatura es: \" + valorS7 + \" °C\"}\n\n\nreturn msg;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 750,
        "y": 40,
        "wires": [
            [
                "ddbf0e494a1c8857"
            ]
        ]
    },
    {
        "id": "d9db7731105e5d22",
        "type": "csv",
        "z": "98e4c0aba58073bd",
        "name": "",
        "spec": "rfc",
        "sep": ",",
        "hdrin": "",
        "hdrout": "none",
        "multi": "one",
        "ret": "\\r\\n",
        "temp": "",
        "skip": "0",
        "strings": true,
        "include_empty_strings": "",
        "include_null_values": "",
        "x": 430,
        "y": 240,
        "wires": [
            []
        ]
    },
    {
        "id": "ddbf0e494a1c8857",
        "type": "function",
        "z": "98e4c0aba58073bd",
        "name": "function 111",
        "func": "let yaenviado = \n    context.get('yaenviado') || false;\nif (!yaenviado){\ncontext.set('yaenviado',true);\n    return msg;\n} \nreturn null;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 930,
        "y": 40,
        "wires": [
            [
                "02eddd2839c74f38"
            ]
        ]
    },
    {
        "id": "4ce7a89b7af799a8",
        "type": "debug",
        "z": "98e4c0aba58073bd",
        "name": "debug 8",
        "active": true,
        "tosidebar": true,
        "console": false,
        "tostatus": false,
        "complete": "false",
        "statusVal": "",
        "statusType": "auto",
        "x": 380,
        "y": 60,
        "wires": []
    },
    {
        "id": "02eddd2839c74f38",
        "type": "change",
        "z": "98e4c0aba58073bd",
        "name": "",
        "rules": [
            {
                "t": "set",
                "p": "payload",
                "pt": "flow",
                "to": "Temperatura",
                "tot": "flow"
            }
        ],
        "action": "",
        "property": "",
        "from": "",
        "to": "",
        "reg": false,
        "x": 1140,
        "y": 40,
        "wires": [
            [
                "81e322dafec256e7"
            ]
        ]
    },
    {
        "id": "21e2772d8783b64a",
        "type": "telegram receiver",
        "z": "0c23d5a2624df561",
        "name": "",
        "bot": "d6eb563445c637ba",
        "saveDataDir": "",
        "filterCommands": false,
        "hasinput": false,
        "inputs": 0,
        "handleallupdates": false,
        "x": 170,
        "y": 60,
        "wires": [
            [
                "51fb88291c5e3614"
            ],
            []
        ]
    },
    {
        "id": "51fb88291c5e3614",
        "type": "debug",
        "z": "0c23d5a2624df561",
        "name": "debug 3",
        "active": true,
        "tosidebar": true,
        "console": false,
        "tostatus": false,
        "complete": "false",
        "statusVal": "",
        "statusType": "auto",
        "x": 520,
        "y": 60,
        "wires": []
    },
    {
        "id": "0aa7c1ec01654955",
        "type": "inject",
        "z": "0c23d5a2624df561",
        "name": "",
        "props": [
            {
                "p": "payload"
            },
            {
                "p": "topic",
                "vt": "str"
            }
        ],
        "repeat": "",
        "crontab": "",
        "once": false,
        "onceDelay": 0.1,
        "topic": "",
        "payload": "",
        "payloadType": "date",
        "x": 160,
        "y": 180,
        "wires": [
            [
                "a32340bcb9fbcdb5"
            ]
        ]
    },
    {
        "id": "a32340bcb9fbcdb5",
        "type": "function",
        "z": "0c23d5a2624df561",
        "name": "function 22",
        "func": "msg.payload ={\n    chatId:\"-1003700875136\",\n    type : \"message\",\n    content : \"hola,soy colonias\"\n}\nreturn msg;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 390,
        "y": 180,
        "wires": [
            [
                "ff996d060f1ce5a7"
            ]
        ]
    },
    {
        "id": "ff996d060f1ce5a7",
        "type": "telegram sender",
        "z": "0c23d5a2624df561",
        "name": "",
        "bot": "d6eb563445c637ba",
        "haserroroutput": false,
        "outputs": 1,
        "x": 1250,
        "y": 2000,
        "wires": [
            []
        ]
    },
    {
        "id": "23776e150492e8bf",
        "type": "switch",
        "z": "0c23d5a2624df561",
        "name": "",
        "property": "payload",
        "propertyType": "msg",
        "rules": [
            {
                "t": "true"
            }
        ],
        "checkall": "true",
        "repair": false,
        "outputs": 1,
        "x": 730,
        "y": 280,
        "wires": [
            [
                "99f6e1a1a38cbad7"
            ]
        ]
    },
    {
        "id": "99f6e1a1a38cbad7",
        "type": "function",
        "z": "0c23d5a2624df561",
        "name": "function 109",
        "func": "msg.payload ={\n    chatId :\"-1003700875136\",\n    type : \"message\",\n    content: \"Parada de Emergencia Accionada\"\n}\nreturn msg;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 950,
        "y": 280,
        "wires": [
            [
                "ff996d060f1ce5a7"
            ]
        ]
    },
    {
        "id": "a319d6fed81c4897",
        "type": "s7 in",
        "z": "0c23d5a2624df561",
        "endpoint": "d0b7a8246f9a0842",
        "mode": "single",
        "variable": "DB8,X0.0",
        "diff": true,
        "name": "",
        "x": 100,
        "y": 280,
        "wires": [
            [
                "23776e150492e8bf"
            ]
        ]
    },
    {
        "id": "208281decc6fb377",
        "type": "switch",
        "z": "0c23d5a2624df561",
        "name": "",
        "property": "payload",
        "propertyType": "msg",
        "rules": [
            {
                "t": "true"
            }
        ],
        "checkall": "true",
        "repair": false,
        "outputs": 1,
        "x": 730,
        "y": 320,
        "wires": [
            [
                "7dfeb1b52fb361da"
            ]
        ]
    },
    {
        "id": "7dfeb1b52fb361da",
        "type": "function",
        "z": "0c23d5a2624df561",
        "name": "function 112",
        "func": "msg.payload ={\n    chatId :\"-1003700875136\",\n    type : \"message\",\n    content: \"Reset Alarmas\"\n}\nreturn msg;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 950,
        "y": 320,
        "wires": [
            [
                "ff996d060f1ce5a7"
            ]
        ]
    },
    {
        "id": "65d0219f7a83e6c4",
        "type": "s7 in",
        "z": "0c23d5a2624df561",
        "endpoint": "d0b7a8246f9a0842",
        "mode": "single",
        "variable": "DB8,X0.1",
        "diff": true,
        "name": "",
        "x": 100,
        "y": 320,
        "wires": [
            [
                "208281decc6fb377"
            ]
        ]
    },
    {
        "id": "0ddfd504e15361a8",
        "type": "switch",
        "z": "0c23d5a2624df561",
        "name": "",
        "property": "payload",
        "propertyType": "msg",
        "rules": [
            {
                "t": "true"
            }
        ],
        "checkall": "true",
        "repair": false,
        "outputs": 1,
        "x": 730,
        "y": 360,
        "wires": [
            [
                "cde77a1e8f7109fa"
            ]
        ]
    },
    {
        "id": "cde77a1e8f7109fa",
        "type": "function",
        "z": "0c23d5a2624df561",
        "name": "function 113",
        "func": "msg.payload ={\n    chatId :\"-1003700875136\",\n    type : \"message\",\n    content: \"Alarma Equipo de Frio -6 CHILLER\"\n}\nreturn msg;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 950,
        "y": 360,
        "wires": [
            [
                "ff996d060f1ce5a7"
            ]
        ]
    },
    {
        "id": "feeec5b8031e57be",
        "type": "s7 in",
        "z": "0c23d5a2624df561",
        "endpoint": "d0b7a8246f9a0842",
        "mode": "single",
        "variable": "DB8,X0.2",
        "diff": true,
        "name": "",
        "x": 100,
        "y": 360,
        "wires": [
            [
                "0ddfd504e15361a8"
            ]
        ]
    },
    {
        "id": "86f56aa83c093e5d",
        "type": "switch",
        "z": "0c23d5a2624df561",
        "name": "",
        "property": "payload",
        "propertyType": "msg",
        "rules": [
            {
                "t": "true"
            }
        ],
        "checkall": "true",
        "repair": false,
        "outputs": 1,
        "x": 730,
        "y": 400,
        "wires": [
            [
                "0c2f7806dfa94f05"
            ]
        ]
    },
    {
        "id": "0c2f7806dfa94f05",
        "type": "function",
        "z": "0c23d5a2624df561",
        "name": "function 114",
        "func": "msg.payload ={\n    chatId :\"-1003700875136\",\n    type : \"message\",\n    content: \"Alarma Bomba P19A CHILLER\"\n}\nreturn msg;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 950,
        "y": 400,
        "wires": [
            [
                "ff996d060f1ce5a7"
            ]
        ]
    },
    {
        "id": "19a6a4c9e7ddf951",
        "type": "s7 in",
        "z": "0c23d5a2624df561",
        "endpoint": "d0b7a8246f9a0842",
        "mode": "single",
        "variable": "DB8,X0.3",
        "diff": true,
        "name": "",
        "x": 100,
        "y": 400,
        "wires": [
            [
                "86f56aa83c093e5d"
            ]
        ]
    },
    {
        "id": "8762c073fc440c75",
        "type": "switch",
        "z": "0c23d5a2624df561",
        "name": "",
        "property": "payload",
        "propertyType": "msg",
        "rules": [
            {
                "t": "true"
            }
        ],
        "checkall": "true",
        "repair": false,
        "outputs": 1,
        "x": 730,
        "y": 440,
        "wires": [
            [
                "62208b957c096f18"
            ]
        ]
    },
    {
        "id": "62208b957c096f18",
        "type": "function",
        "z": "0c23d5a2624df561",
        "name": "function 115",
        "func": "msg.payload ={\n    chatId :\"-1003700875136\",\n    type : \"message\",\n    content: \"Alarma Bomba P19B CHILLER\"\n}\nreturn msg;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 950,
        "y": 440,
        "wires": [
            [
                "ff996d060f1ce5a7"
            ]
        ]
    },
    {
        "id": "4f31ab8d90aa0cb1",
        "type": "s7 in",
        "z": "0c23d5a2624df561",
        "endpoint": "d0b7a8246f9a0842",
        "mode": "single",
        "variable": "DB8,X0.4",
        "diff": true,
        "name": "",
        "x": 100,
        "y": 440,
        "wires": [
            [
                "8762c073fc440c75"
            ]
        ]
    },
    {
        "id": "0450e7293db1283a",
        "type": "switch",
        "z": "0c23d5a2624df561",
        "name": "",
        "property": "payload",
        "propertyType": "msg",
        "rules": [
            {
                "t": "true"
            }
        ],
        "checkall": "true",
        "repair": false,
        "outputs": 1,
        "x": 730,
        "y": 480,
        "wires": [
            [
                "03805946f69f66cd"
            ]
        ]
    },
    {
        "id": "03805946f69f66cd",
        "type": "function",
        "z": "0c23d5a2624df561",
        "name": "function 116",
        "func": "msg.payload ={\n    chatId :\"-1003700875136\",\n    type : \"message\",\n    content: \"Alarma Bomba P19C CHILLER\"\n\n}\nreturn msg;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 950,
        "y": 480,
        "wires": [
            [
                "ff996d060f1ce5a7"
            ]
        ]
    },
    {
        "id": "166a652fdb1e7c44",
        "type": "s7 in",
        "z": "0c23d5a2624df561",
        "endpoint": "d0b7a8246f9a0842",
        "mode": "single",
        "variable": "DB8,X0.5",
        "diff": true,
        "name": "",
        "x": 100,
        "y": 480,
        "wires": [
            [
                "0450e7293db1283a"
            ]
        ]
    },
    {
        "id": "fdfd94e89c9eb492",
        "type": "switch",
        "z": "0c23d5a2624df561",
        "name": "",
        "property": "payload",
        "propertyType": "msg",
        "rules": [
            {
                "t": "true"
            }
        ],
        "checkall": "true",
        "repair": false,
        "outputs": 1,
        "x": 730,
        "y": 520,
        "wires": [
            [
                "512d0669a80c8f64"
            ]
        ]
    },
    {
        "id": "512d0669a80c8f64",
        "type": "function",
        "z": "0c23d5a2624df561",
        "name": "function 117",
        "func": "msg.payload ={\n    chatId :\"-1003700875136\",\n    type : \"message\",\n    content: \"Alarma Bomba P19D CHILLER\"\n}\nreturn msg;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 950,
        "y": 520,
        "wires": [
            [
                "ff996d060f1ce5a7"
            ]
        ]
    },
    {
        "id": "51ea4e5c23514fa6",
        "type": "s7 in",
        "z": "0c23d5a2624df561",
        "endpoint": "d0b7a8246f9a0842",
        "mode": "single",
        "variable": "DB8,X0.6",
        "diff": true,
        "name": "",
        "x": 100,
        "y": 520,
        "wires": [
            [
                "fdfd94e89c9eb492"
            ]
        ]
    },
    {
        "id": "5b20d5843edc4c19",
        "type": "switch",
        "z": "0c23d5a2624df561",
        "name": "",
        "property": "payload",
        "propertyType": "msg",
        "rules": [
            {
                "t": "true"
            }
        ],
        "checkall": "true",
        "repair": false,
        "outputs": 1,
        "x": 730,
        "y": 560,
        "wires": [
            [
                "0f328faaf91192ae"
            ]
        ]
    },
    {
        "id": "0f328faaf91192ae",
        "type": "function",
        "z": "0c23d5a2624df561",
        "name": "function 118",
        "func": "msg.payload ={\n    chatId :\"-1003700875136\",\n    type : \"message\",\n    content: \"Alarma Bomba P19D CHILLER\"\n}\nreturn msg;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 950,
        "y": 560,
        "wires": [
            [
                "ff996d060f1ce5a7"
            ]
        ]
    },
    {
        "id": "07388f9060bd1c2e",
        "type": "s7 in",
        "z": "0c23d5a2624df561",
        "endpoint": "d0b7a8246f9a0842",
        "mode": "single",
        "variable": "DB8,X0.7",
        "diff": true,
        "name": "",
        "x": 100,
        "y": 560,
        "wires": [
            [
                "5b20d5843edc4c19"
            ]
        ]
    },
    {
        "id": "c253a9172528aefa",
        "type": "switch",
        "z": "0c23d5a2624df561",
        "name": "",
        "property": "payload",
        "propertyType": "msg",
        "rules": [
            {
                "t": "true"
            }
        ],
        "checkall": "true",
        "repair": false,
        "outputs": 1,
        "x": 730,
        "y": 600,
        "wires": [
            [
                "e7423811219635d4"
            ]
        ]
    },
    {
        "id": "e7423811219635d4",
        "type": "function",
        "z": "0c23d5a2624df561",
        "name": "function 119",
        "func": "msg.payload ={\n    chatId :\"-1003700875136\",\n    type : \"message\",\n    content: \"Alarma Bomba P19E CHILLER\"\n}\nreturn msg;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 950,
        "y": 600,
        "wires": [
            [
                "ff996d060f1ce5a7"
            ]
        ]
    },
    {
        "id": "875ca25634a92add",
        "type": "s7 in",
        "z": "0c23d5a2624df561",
        "endpoint": "d0b7a8246f9a0842",
        "mode": "single",
        "variable": "DB8,X1.0",
        "diff": true,
        "name": "",
        "x": 100,
        "y": 600,
        "wires": [
            [
                "c253a9172528aefa"
            ]
        ]
    },
    {
        "id": "fec683725fe6e0e4",
        "type": "switch",
        "z": "0c23d5a2624df561",
        "name": "",
        "property": "payload",
        "propertyType": "msg",
        "rules": [
            {
                "t": "true"
            }
        ],
        "checkall": "true",
        "repair": false,
        "outputs": 1,
        "x": 730,
        "y": 640,
        "wires": [
            [
                "2b20846cb28a978d"
            ]
        ]
    },
    {
        "id": "2b20846cb28a978d",
        "type": "function",
        "z": "0c23d5a2624df561",
        "name": "function 120",
        "func": "msg.payload ={\n    chatId :\"-1003700875136\",\n    type : \"message\",\n    content: \"Alarma Bomba P18A CHILLER\"\n}\nreturn msg;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 950,
        "y": 640,
        "wires": [
            [
                "ff996d060f1ce5a7"
            ]
        ]
    },
    {
        "id": "9d1fed3fe765c0db",
        "type": "s7 in",
        "z": "0c23d5a2624df561",
        "endpoint": "d0b7a8246f9a0842",
        "mode": "single",
        "variable": "DB8,X1.1",
        "diff": true,
        "name": "",
        "x": 100,
        "y": 640,
        "wires": [
            [
                "fec683725fe6e0e4"
            ]
        ]
    },
    {
        "id": "27b10abf77816f5e",
        "type": "switch",
        "z": "0c23d5a2624df561",
        "name": "",
        "property": "payload",
        "propertyType": "msg",
        "rules": [
            {
                "t": "true"
            }
        ],
        "checkall": "true",
        "repair": false,
        "outputs": 1,
        "x": 730,
        "y": 680,
        "wires": [
            [
                "237be20e22b1c482"
            ]
        ]
    },
    {
        "id": "237be20e22b1c482",
        "type": "function",
        "z": "0c23d5a2624df561",
        "name": "function 121",
        "func": "msg.payload ={\n    chatId :\"-1003700875136\",\n    type : \"message\",\n    content: \"Alarma Bomba P13 Equipo de frio n°13 \"\n}\nreturn msg;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 950,
        "y": 680,
        "wires": [
            [
                "ff996d060f1ce5a7"
            ]
        ]
    },
    {
        "id": "87a169ef39b407de",
        "type": "s7 in",
        "z": "0c23d5a2624df561",
        "endpoint": "d0b7a8246f9a0842",
        "mode": "single",
        "variable": "DB8,X1.2",
        "diff": true,
        "name": "",
        "x": 100,
        "y": 680,
        "wires": [
            [
                "27b10abf77816f5e"
            ]
        ]
    },
    {
        "id": "935cfdeb860c27d0",
        "type": "switch",
        "z": "0c23d5a2624df561",
        "name": "",
        "property": "payload",
        "propertyType": "msg",
        "rules": [
            {
                "t": "true"
            }
        ],
        "checkall": "true",
        "repair": false,
        "outputs": 1,
        "x": 730,
        "y": 720,
        "wires": [
            [
                "6b5f2cadf2ebd2e6"
            ]
        ]
    },
    {
        "id": "6b5f2cadf2ebd2e6",
        "type": "function",
        "z": "0c23d5a2624df561",
        "name": "function 122",
        "func": "msg.payload ={\n    chatId :\"-1003700875136\",\n    type : \"message\",\n    content: \"Alarma Bomba P14 Equipo de frio n°14\"\n}\nreturn msg;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 950,
        "y": 720,
        "wires": [
            [
                "ff996d060f1ce5a7"
            ]
        ]
    },
    {
        "id": "9a775ce6ea26ca45",
        "type": "s7 in",
        "z": "0c23d5a2624df561",
        "endpoint": "d0b7a8246f9a0842",
        "mode": "single",
        "variable": "DB8,X1.3",
        "diff": true,
        "name": "",
        "x": 100,
        "y": 720,
        "wires": [
            [
                "935cfdeb860c27d0"
            ]
        ]
    },
    {
        "id": "99bf7fc52ac342f9",
        "type": "switch",
        "z": "0c23d5a2624df561",
        "name": "",
        "property": "payload",
        "propertyType": "msg",
        "rules": [
            {
                "t": "true"
            }
        ],
        "checkall": "true",
        "repair": false,
        "outputs": 1,
        "x": 730,
        "y": 760,
        "wires": [
            [
                "12da1d3f6e1fb4c4"
            ]
        ]
    },
    {
        "id": "12da1d3f6e1fb4c4",
        "type": "function",
        "z": "0c23d5a2624df561",
        "name": "function 123",
        "func": "msg.payload ={\n    chatId :\"-1003700875136\",\n    type : \"message\",\n    content: \"Alarma Bomba P16 Equipo de CIP\"\n}\nreturn msg;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 950,
        "y": 760,
        "wires": [
            [
                "ff996d060f1ce5a7"
            ]
        ]
    },
    {
        "id": "cfa2178b5f03e6b5",
        "type": "s7 in",
        "z": "0c23d5a2624df561",
        "endpoint": "d0b7a8246f9a0842",
        "mode": "single",
        "variable": "DB8,X1.4",
        "diff": true,
        "name": "",
        "x": 100,
        "y": 760,
        "wires": [
            [
                "99bf7fc52ac342f9"
            ]
        ]
    },
    {
        "id": "6f6b2b51c1b1bd06",
        "type": "switch",
        "z": "0c23d5a2624df561",
        "name": "",
        "property": "payload",
        "propertyType": "msg",
        "rules": [
            {
                "t": "true"
            }
        ],
        "checkall": "true",
        "repair": false,
        "outputs": 1,
        "x": 730,
        "y": 800,
        "wires": [
            [
                "96da897dab6cafe6"
            ]
        ]
    },
    {
        "id": "96da897dab6cafe6",
        "type": "function",
        "z": "0c23d5a2624df561",
        "name": "function 124",
        "func": "msg.payload ={\n    chatId :\"-1003700875136\",\n    type : \"message\",\n    content: \"Alarma Bomba P16 Equipo de CIP\"\n}\nreturn msg;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 950,
        "y": 800,
        "wires": [
            [
                "ff996d060f1ce5a7"
            ]
        ]
    },
    {
        "id": "9c4f1549b64e32db",
        "type": "s7 in",
        "z": "0c23d5a2624df561",
        "endpoint": "d0b7a8246f9a0842",
        "mode": "single",
        "variable": "DB8,X1.5",
        "diff": true,
        "name": "",
        "x": 100,
        "y": 800,
        "wires": [
            [
                "6f6b2b51c1b1bd06"
            ]
        ]
    },
    {
        "id": "3794a06fd0a92742",
        "type": "switch",
        "z": "0c23d5a2624df561",
        "name": "",
        "property": "payload",
        "propertyType": "msg",
        "rules": [
            {
                "t": "true"
            }
        ],
        "checkall": "true",
        "repair": false,
        "outputs": 1,
        "x": 730,
        "y": 840,
        "wires": [
            [
                "53af23e44963eb77"
            ]
        ]
    },
    {
        "id": "53af23e44963eb77",
        "type": "function",
        "z": "0c23d5a2624df561",
        "name": "function 125",
        "func": "msg.payload ={\n    chatId :\"-1003700875136\",\n    type : \"message\",\n    content: \"Parada de Emergencia Accionada\"\n}\nreturn msg;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 950,
        "y": 840,
        "wires": [
            [
                "ff996d060f1ce5a7"
            ]
        ]
    },
    {
        "id": "138e69a69700e9b3",
        "type": "s7 in",
        "z": "0c23d5a2624df561",
        "endpoint": "d0b7a8246f9a0842",
        "mode": "single",
        "variable": "DB8,X1.6",
        "diff": true,
        "name": "",
        "x": 100,
        "y": 840,
        "wires": [
            [
                "3794a06fd0a92742"
            ]
        ]
    },
    {
        "id": "9d5699927b7285dd",
        "type": "switch",
        "z": "0c23d5a2624df561",
        "name": "",
        "property": "payload",
        "propertyType": "msg",
        "rules": [
            {
                "t": "true"
            }
        ],
        "checkall": "true",
        "repair": false,
        "outputs": 1,
        "x": 730,
        "y": 880,
        "wires": [
            [
                "224c61f896bda21a"
            ]
        ]
    },
    {
        "id": "224c61f896bda21a",
        "type": "function",
        "z": "0c23d5a2624df561",
        "name": "function 126",
        "func": "msg.payload ={\n    chatId :\"-1003700875136\",\n    type : \"message\",\n    content: \"Alarma Valvula VM-1501\"\n}\nreturn msg;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 950,
        "y": 880,
        "wires": [
            [
                "ff996d060f1ce5a7"
            ]
        ]
    },
    {
        "id": "0da4354dc4234fd2",
        "type": "s7 in",
        "z": "0c23d5a2624df561",
        "endpoint": "d0b7a8246f9a0842",
        "mode": "single",
        "variable": "DB8,X4.0",
        "diff": true,
        "name": "",
        "x": 100,
        "y": 880,
        "wires": [
            [
                "9d5699927b7285dd"
            ]
        ]
    },
    {
        "id": "b38ee1f5c35d721c",
        "type": "switch",
        "z": "0c23d5a2624df561",
        "name": "",
        "property": "payload",
        "propertyType": "msg",
        "rules": [
            {
                "t": "true"
            }
        ],
        "checkall": "true",
        "repair": false,
        "outputs": 1,
        "x": 730,
        "y": 920,
        "wires": [
            [
                "ff82451507bedbe5"
            ]
        ]
    },
    {
        "id": "ff82451507bedbe5",
        "type": "function",
        "z": "0c23d5a2624df561",
        "name": "function 127",
        "func": "msg.payload ={\n    chatId :\"-1003700875136\",\n    type : \"message\",\n    content: \"Alarma Valvula VA-1502 bajada tanque N°38 con equipo n°13\"\n}\nreturn msg;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 950,
        "y": 920,
        "wires": [
            [
                "ff996d060f1ce5a7"
            ]
        ]
    },
    {
        "id": "b89bdbd2c8889b2a",
        "type": "s7 in",
        "z": "0c23d5a2624df561",
        "endpoint": "d0b7a8246f9a0842",
        "mode": "single",
        "variable": "DB8,X4.1",
        "diff": true,
        "name": "",
        "x": 100,
        "y": 920,
        "wires": [
            [
                "b38ee1f5c35d721c"
            ]
        ]
    },
    {
        "id": "2ea2d1e8e3500291",
        "type": "switch",
        "z": "0c23d5a2624df561",
        "name": "",
        "property": "payload",
        "propertyType": "msg",
        "rules": [
            {
                "t": "true"
            }
        ],
        "checkall": "true",
        "repair": false,
        "outputs": 1,
        "x": 730,
        "y": 960,
        "wires": [
            [
                "1e1a33091edf88a9"
            ]
        ]
    },
    {
        "id": "1e1a33091edf88a9",
        "type": "function",
        "z": "0c23d5a2624df561",
        "name": "function 128",
        "func": "msg.payload ={\n    chatId :\"-1003700875136\",\n    type : \"message\",\n    content: \"Alarma Valvula VA-1503 bajada tanque N°33 con equipo n°13\"\n}\nreturn msg;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 950,
        "y": 960,
        "wires": [
            [
                "ff996d060f1ce5a7"
            ]
        ]
    },
    {
        "id": "afeed93c0c1f7052",
        "type": "s7 in",
        "z": "0c23d5a2624df561",
        "endpoint": "d0b7a8246f9a0842",
        "mode": "single",
        "variable": "DB8,X4.2",
        "diff": true,
        "name": "",
        "x": 100,
        "y": 960,
        "wires": [
            [
                "2ea2d1e8e3500291"
            ]
        ]
    },
    {
        "id": "a40e0184cd235902",
        "type": "switch",
        "z": "0c23d5a2624df561",
        "name": "",
        "property": "payload",
        "propertyType": "msg",
        "rules": [
            {
                "t": "true"
            }
        ],
        "checkall": "true",
        "repair": false,
        "outputs": 1,
        "x": 730,
        "y": 1000,
        "wires": [
            [
                "508be1f7a0e356f0"
            ]
        ]
    },
    {
        "id": "508be1f7a0e356f0",
        "type": "function",
        "z": "0c23d5a2624df561",
        "name": "function 129",
        "func": "msg.payload ={\n    chatId :\"-1003700875136\",\n    type : \"message\",\n    content: \"Alarma Valvula VA-1504 bajada tanque N°34 con equipo n°13\"\n}\nreturn msg;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 950,
        "y": 1000,
        "wires": [
            [
                "ff996d060f1ce5a7"
            ]
        ]
    },
    {
        "id": "2624e4bbe877108c",
        "type": "s7 in",
        "z": "0c23d5a2624df561",
        "endpoint": "d0b7a8246f9a0842",
        "mode": "single",
        "variable": "DB8,X4.3",
        "diff": true,
        "name": "",
        "x": 100,
        "y": 1000,
        "wires": [
            [
                "a40e0184cd235902"
            ]
        ]
    },
    {
        "id": "7851969f2b289f47",
        "type": "switch",
        "z": "0c23d5a2624df561",
        "name": "",
        "property": "payload",
        "propertyType": "msg",
        "rules": [
            {
                "t": "true"
            }
        ],
        "checkall": "true",
        "repair": false,
        "outputs": 1,
        "x": 730,
        "y": 1040,
        "wires": [
            [
                "6620799e1ab1f65f"
            ]
        ]
    },
    {
        "id": "6620799e1ab1f65f",
        "type": "function",
        "z": "0c23d5a2624df561",
        "name": "function 130",
        "func": "msg.payload ={\n    chatId :\"-1003700875136\",\n    type : \"message\",\n    content: \"Alarma Valvula VA-1505 bajada tanque N°35 con equipo n°13\"\n}\nreturn msg;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 950,
        "y": 1040,
        "wires": [
            [
                "ff996d060f1ce5a7"
            ]
        ]
    },
    {
        "id": "f94e14cfb9b71908",
        "type": "s7 in",
        "z": "0c23d5a2624df561",
        "endpoint": "d0b7a8246f9a0842",
        "mode": "single",
        "variable": "DB8,X4.4",
        "diff": true,
        "name": "",
        "x": 100,
        "y": 1040,
        "wires": [
            [
                "7851969f2b289f47"
            ]
        ]
    },
    {
        "id": "c0cfaf635b81d710",
        "type": "switch",
        "z": "0c23d5a2624df561",
        "name": "",
        "property": "payload",
        "propertyType": "msg",
        "rules": [
            {
                "t": "true"
            }
        ],
        "checkall": "true",
        "repair": false,
        "outputs": 1,
        "x": 730,
        "y": 1080,
        "wires": [
            [
                "990d8510a2ec830b"
            ]
        ]
    },
    {
        "id": "990d8510a2ec830b",
        "type": "function",
        "z": "0c23d5a2624df561",
        "name": "function 131",
        "func": "msg.payload ={\n    chatId :\"-1003700875136\",\n    type : \"message\",\n    content: \"Alarma Valvula VA-1506 bajada tanque N°36 con equipo n°13\"\n}\nreturn msg;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 950,
        "y": 1080,
        "wires": [
            [
                "ff996d060f1ce5a7"
            ]
        ]
    },
    {
        "id": "ca5a5c693916368f",
        "type": "s7 in",
        "z": "0c23d5a2624df561",
        "endpoint": "d0b7a8246f9a0842",
        "mode": "single",
        "variable": "DB8,X4.5",
        "diff": true,
        "name": "",
        "x": 100,
        "y": 1080,
        "wires": [
            [
                "c0cfaf635b81d710"
            ]
        ]
    },
    {
        "id": "5785d291bc339350",
        "type": "switch",
        "z": "0c23d5a2624df561",
        "name": "",
        "property": "payload",
        "propertyType": "msg",
        "rules": [
            {
                "t": "true"
            }
        ],
        "checkall": "true",
        "repair": false,
        "outputs": 1,
        "x": 730,
        "y": 1120,
        "wires": [
            [
                "682551bf2dac9fd1"
            ]
        ]
    },
    {
        "id": "682551bf2dac9fd1",
        "type": "function",
        "z": "0c23d5a2624df561",
        "name": "function 132",
        "func": "msg.payload ={\n    chatId :\"-1003700875136\",\n    type : \"message\",\n    content: \"Alarma Valvula VA-1509 bajada tanque N°38 con equipo n°14\"\n}\nreturn msg;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 950,
        "y": 1120,
        "wires": [
            [
                "ff996d060f1ce5a7"
            ]
        ]
    },
    {
        "id": "7d941a99a4d26c9f",
        "type": "s7 in",
        "z": "0c23d5a2624df561",
        "endpoint": "d0b7a8246f9a0842",
        "mode": "single",
        "variable": "DB8,X4.6",
        "diff": true,
        "name": "",
        "x": 100,
        "y": 1120,
        "wires": [
            [
                "5785d291bc339350"
            ]
        ]
    },
    {
        "id": "6968a98ed1dd7c35",
        "type": "switch",
        "z": "0c23d5a2624df561",
        "name": "",
        "property": "payload",
        "propertyType": "msg",
        "rules": [
            {
                "t": "true"
            }
        ],
        "checkall": "true",
        "repair": false,
        "outputs": 1,
        "x": 730,
        "y": 1160,
        "wires": [
            [
                "27bfe6c39b1589f9"
            ]
        ]
    },
    {
        "id": "27bfe6c39b1589f9",
        "type": "function",
        "z": "0c23d5a2624df561",
        "name": "function 133",
        "func": "msg.payload ={\n    chatId :\"-1003700875136\",\n    type : \"message\",\n    content: \"Alarma Valvula VA-1509 bajada tanque N°38 con equipo n°14\"\n}\nreturn msg;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 950,
        "y": 1160,
        "wires": [
            [
                "ff996d060f1ce5a7"
            ]
        ]
    },
    {
        "id": "037092b9370a0467",
        "type": "s7 in",
        "z": "0c23d5a2624df561",
        "endpoint": "d0b7a8246f9a0842",
        "mode": "single",
        "variable": "DB8,X5.0",
        "diff": true,
        "name": "",
        "x": 100,
        "y": 1160,
        "wires": [
            [
                "6968a98ed1dd7c35"
            ]
        ]
    },
    {
        "id": "69dad6da9c0d522c",
        "type": "switch",
        "z": "0c23d5a2624df561",
        "name": "",
        "property": "payload",
        "propertyType": "msg",
        "rules": [
            {
                "t": "true"
            }
        ],
        "checkall": "true",
        "repair": false,
        "outputs": 1,
        "x": 730,
        "y": 1200,
        "wires": [
            [
                "a1cff77291a259e4"
            ]
        ]
    },
    {
        "id": "a1cff77291a259e4",
        "type": "function",
        "z": "0c23d5a2624df561",
        "name": "function 134",
        "func": "msg.payload ={\n    chatId :\"-1003700875136\",\n    type : \"message\",\n    content: \"Alarma Valvula VA-1510 bajada tanque N°33 con equipo n°14\"\n}\nreturn msg;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 950,
        "y": 1200,
        "wires": [
            [
                "ff996d060f1ce5a7"
            ]
        ]
    },
    {
        "id": "5c262352f7aab432",
        "type": "s7 in",
        "z": "0c23d5a2624df561",
        "endpoint": "d0b7a8246f9a0842",
        "mode": "single",
        "variable": "DB8,X5.1",
        "diff": true,
        "name": "",
        "x": 100,
        "y": 1200,
        "wires": [
            [
                "69dad6da9c0d522c"
            ]
        ]
    },
    {
        "id": "7e721ba4f243b173",
        "type": "switch",
        "z": "0c23d5a2624df561",
        "name": "",
        "property": "payload",
        "propertyType": "msg",
        "rules": [
            {
                "t": "true"
            }
        ],
        "checkall": "true",
        "repair": false,
        "outputs": 1,
        "x": 730,
        "y": 1240,
        "wires": [
            [
                "788dbf65e06285fa"
            ]
        ]
    },
    {
        "id": "788dbf65e06285fa",
        "type": "function",
        "z": "0c23d5a2624df561",
        "name": "function 135",
        "func": "msg.payload ={\n    chatId :\"-1003700875136\",\n    type : \"message\",\n    content: \"Alarma Valvula VA-1511 bajada tanque N°34 con equipo n°14\"\n}\nreturn msg;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 950,
        "y": 1240,
        "wires": [
            [
                "ff996d060f1ce5a7"
            ]
        ]
    },
    {
        "id": "6961d5cdd487a3c0",
        "type": "s7 in",
        "z": "0c23d5a2624df561",
        "endpoint": "d0b7a8246f9a0842",
        "mode": "single",
        "variable": "DB8,X5.2",
        "diff": true,
        "name": "",
        "x": 100,
        "y": 1240,
        "wires": [
            [
                "7e721ba4f243b173"
            ]
        ]
    },
    {
        "id": "4ca8992e3ac0174f",
        "type": "switch",
        "z": "0c23d5a2624df561",
        "name": "",
        "property": "payload",
        "propertyType": "msg",
        "rules": [
            {
                "t": "true"
            }
        ],
        "checkall": "true",
        "repair": false,
        "outputs": 1,
        "x": 730,
        "y": 1280,
        "wires": [
            [
                "ca13593798aa8cdd"
            ]
        ]
    },
    {
        "id": "ca13593798aa8cdd",
        "type": "function",
        "z": "0c23d5a2624df561",
        "name": "function 136",
        "func": "msg.payload ={\n    chatId :\"-1003700875136\",\n    type : \"message\",\n    content: \"Alarma Valvula VA-1512 bajada tanque N°35 con equipo n°14\"\n}\nreturn msg;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 950,
        "y": 1280,
        "wires": [
            [
                "ff996d060f1ce5a7"
            ]
        ]
    },
    {
        "id": "fe58b4977488970f",
        "type": "s7 in",
        "z": "0c23d5a2624df561",
        "endpoint": "d0b7a8246f9a0842",
        "mode": "single",
        "variable": "DB8,X5.3",
        "diff": true,
        "name": "",
        "x": 100,
        "y": 1280,
        "wires": [
            [
                "4ca8992e3ac0174f"
            ]
        ]
    },
    {
        "id": "f44e2a495efa1da5",
        "type": "switch",
        "z": "0c23d5a2624df561",
        "name": "",
        "property": "payload",
        "propertyType": "msg",
        "rules": [
            {
                "t": "true"
            }
        ],
        "checkall": "true",
        "repair": false,
        "outputs": 1,
        "x": 730,
        "y": 1320,
        "wires": [
            [
                "9bf25b9db1628034"
            ]
        ]
    },
    {
        "id": "9bf25b9db1628034",
        "type": "function",
        "z": "0c23d5a2624df561",
        "name": "function 137",
        "func": "msg.payload ={\n    chatId :\"-1003700875136\",\n    type : \"message\",\n    content: \"Alarma Valvula VA-1513 bajada tanque N°36 con equipo n°14\"\n}\nreturn msg;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 950,
        "y": 1320,
        "wires": [
            [
                "ff996d060f1ce5a7"
            ]
        ]
    },
    {
        "id": "1f56a021f81d4fa1",
        "type": "s7 in",
        "z": "0c23d5a2624df561",
        "endpoint": "d0b7a8246f9a0842",
        "mode": "single",
        "variable": "DB8,X5.4",
        "diff": true,
        "name": "",
        "x": 100,
        "y": 1320,
        "wires": [
            [
                "f44e2a495efa1da5"
            ]
        ]
    },
    {
        "id": "7ce6dbdcd9c621cc",
        "type": "switch",
        "z": "0c23d5a2624df561",
        "name": "",
        "property": "payload",
        "propertyType": "msg",
        "rules": [
            {
                "t": "true"
            }
        ],
        "checkall": "true",
        "repair": false,
        "outputs": 1,
        "x": 730,
        "y": 1360,
        "wires": [
            [
                "da97bf19a8567156"
            ]
        ]
    },
    {
        "id": "da97bf19a8567156",
        "type": "function",
        "z": "0c23d5a2624df561",
        "name": "function 138",
        "func": "msg.payload ={\n    chatId :\"-1003700875136\",\n    type : \"message\",\n    content: \"Alarma Valvula VA-1514 bajada tanque N°37 con equipo n°14\"\n}\nreturn msg;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 950,
        "y": 1360,
        "wires": [
            [
                "ff996d060f1ce5a7"
            ]
        ]
    },
    {
        "id": "49c8f955fc0a2eea",
        "type": "s7 in",
        "z": "0c23d5a2624df561",
        "endpoint": "d0b7a8246f9a0842",
        "mode": "single",
        "variable": "DB8,X5.5",
        "diff": true,
        "name": "",
        "x": 100,
        "y": 1360,
        "wires": [
            [
                "7ce6dbdcd9c621cc"
            ]
        ]
    },
    {
        "id": "5309189ba09ae8a3",
        "type": "switch",
        "z": "0c23d5a2624df561",
        "name": "",
        "property": "payload",
        "propertyType": "msg",
        "rules": [
            {
                "t": "true"
            }
        ],
        "checkall": "true",
        "repair": false,
        "outputs": 1,
        "x": 730,
        "y": 1400,
        "wires": [
            [
                "b21a39d26277c87c"
            ]
        ]
    },
    {
        "id": "b21a39d26277c87c",
        "type": "function",
        "z": "0c23d5a2624df561",
        "name": "function 139",
        "func": "msg.payload ={\n    chatId :\"-1003700875136\",\n    type : \"message\",\n    content: \"Alarma Valvula VA-1515 bajada tanque N°38 con equipo CIP\"\n}\nreturn msg;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 950,
        "y": 1400,
        "wires": [
            [
                "ff996d060f1ce5a7"
            ]
        ]
    },
    {
        "id": "cd7bee29820e0eff",
        "type": "s7 in",
        "z": "0c23d5a2624df561",
        "endpoint": "d0b7a8246f9a0842",
        "mode": "single",
        "variable": "DB8,X5.6",
        "diff": true,
        "name": "",
        "x": 100,
        "y": 1400,
        "wires": [
            [
                "5309189ba09ae8a3"
            ]
        ]
    },
    {
        "id": "6d10a06d80f61131",
        "type": "switch",
        "z": "0c23d5a2624df561",
        "name": "",
        "property": "payload",
        "propertyType": "msg",
        "rules": [
            {
                "t": "true"
            }
        ],
        "checkall": "true",
        "repair": false,
        "outputs": 1,
        "x": 730,
        "y": 1440,
        "wires": [
            [
                "3067e254826aed5c"
            ]
        ]
    },
    {
        "id": "3067e254826aed5c",
        "type": "function",
        "z": "0c23d5a2624df561",
        "name": "function 140",
        "func": "msg.payload ={\n    chatId :\"-1003700875136\",\n    type : \"message\",\n    content: \"Alarma Valvula VA-1516 bajada tanque N°33 con equipo CIP\"\n}\nreturn msg;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 950,
        "y": 1440,
        "wires": [
            [
                "ff996d060f1ce5a7"
            ]
        ]
    },
    {
        "id": "6ad011255d744620",
        "type": "s7 in",
        "z": "0c23d5a2624df561",
        "endpoint": "d0b7a8246f9a0842",
        "mode": "single",
        "variable": "DB8,X5.7",
        "diff": true,
        "name": "",
        "x": 100,
        "y": 1440,
        "wires": [
            [
                "6d10a06d80f61131"
            ]
        ]
    },
    {
        "id": "8f63e8fddfe69aa9",
        "type": "switch",
        "z": "0c23d5a2624df561",
        "name": "",
        "property": "payload",
        "propertyType": "msg",
        "rules": [
            {
                "t": "true"
            }
        ],
        "checkall": "true",
        "repair": false,
        "outputs": 1,
        "x": 730,
        "y": 1480,
        "wires": [
            [
                "44d2ce97216b3ec9"
            ]
        ]
    },
    {
        "id": "44d2ce97216b3ec9",
        "type": "function",
        "z": "0c23d5a2624df561",
        "name": "function 141",
        "func": "msg.payload ={\n    chatId :\"-1003700875136\",\n    type : \"message\",\n    content: \"Alarma Valvula VA-1517 bajada tanque N°34 con equipo CIP\"\n}\nreturn msg;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 950,
        "y": 1480,
        "wires": [
            [
                "ff996d060f1ce5a7"
            ]
        ]
    },
    {
        "id": "cdf8584823be5f0e",
        "type": "s7 in",
        "z": "0c23d5a2624df561",
        "endpoint": "d0b7a8246f9a0842",
        "mode": "single",
        "variable": "DB8,X6.0",
        "diff": true,
        "name": "",
        "x": 100,
        "y": 1480,
        "wires": [
            [
                "8f63e8fddfe69aa9"
            ]
        ]
    },
    {
        "id": "cd5c0618d6bb7bf7",
        "type": "switch",
        "z": "0c23d5a2624df561",
        "name": "",
        "property": "payload",
        "propertyType": "msg",
        "rules": [
            {
                "t": "true"
            }
        ],
        "checkall": "true",
        "repair": false,
        "outputs": 1,
        "x": 730,
        "y": 1520,
        "wires": [
            [
                "e8977434eb7689b0"
            ]
        ]
    },
    {
        "id": "e8977434eb7689b0",
        "type": "function",
        "z": "0c23d5a2624df561",
        "name": "function 142",
        "func": "msg.payload ={\n    chatId :\"-1003700875136\",\n    type : \"message\",\n    content: \"Alarma Valvula VA-1518 bajada tanque N°35 con equipo CIP\"\n}\nreturn msg;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 950,
        "y": 1520,
        "wires": [
            [
                "ff996d060f1ce5a7"
            ]
        ]
    },
    {
        "id": "1655cdc43e103874",
        "type": "s7 in",
        "z": "0c23d5a2624df561",
        "endpoint": "d0b7a8246f9a0842",
        "mode": "single",
        "variable": "DB8,X6.1",
        "diff": true,
        "name": "",
        "x": 100,
        "y": 1520,
        "wires": [
            [
                "cd5c0618d6bb7bf7"
            ]
        ]
    },
    {
        "id": "4d0d1823a07da692",
        "type": "switch",
        "z": "0c23d5a2624df561",
        "name": "",
        "property": "payload",
        "propertyType": "msg",
        "rules": [
            {
                "t": "true"
            }
        ],
        "checkall": "true",
        "repair": false,
        "outputs": 1,
        "x": 730,
        "y": 1560,
        "wires": [
            [
                "4aa022611a070f7b"
            ]
        ]
    },
    {
        "id": "4aa022611a070f7b",
        "type": "function",
        "z": "0c23d5a2624df561",
        "name": "function 143",
        "func": "msg.payload ={\n    chatId :\"-1003700875136\",\n    type : \"message\",\n    content: \"Alarma Valvula VA-1519 bajada tanque N°36 con equipo CIP\"\n}\nreturn msg;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 950,
        "y": 1560,
        "wires": [
            [
                "ff996d060f1ce5a7"
            ]
        ]
    },
    {
        "id": "a1953085fbb8bf00",
        "type": "s7 in",
        "z": "0c23d5a2624df561",
        "endpoint": "d0b7a8246f9a0842",
        "mode": "single",
        "variable": "DB8,X6.2",
        "diff": true,
        "name": "",
        "x": 100,
        "y": 1560,
        "wires": [
            [
                "4d0d1823a07da692"
            ]
        ]
    },
    {
        "id": "11e70f17ee102d0d",
        "type": "switch",
        "z": "0c23d5a2624df561",
        "name": "",
        "property": "payload",
        "propertyType": "msg",
        "rules": [
            {
                "t": "true"
            }
        ],
        "checkall": "true",
        "repair": false,
        "outputs": 1,
        "x": 730,
        "y": 1600,
        "wires": [
            [
                "60c5e9dd638ef113"
            ]
        ]
    },
    {
        "id": "60c5e9dd638ef113",
        "type": "function",
        "z": "0c23d5a2624df561",
        "name": "function 144",
        "func": "msg.payload ={\n    chatId :\"-1003700875136\",\n    type : \"message\",\n    content: \"Alarma Valvula VA-1520 bajada tanque N°37 con equipo CIP\"\n}\nreturn msg;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 950,
        "y": 1600,
        "wires": [
            [
                "ff996d060f1ce5a7"
            ]
        ]
    },
    {
        "id": "f7af6d27d6f0ae64",
        "type": "s7 in",
        "z": "0c23d5a2624df561",
        "endpoint": "d0b7a8246f9a0842",
        "mode": "single",
        "variable": "DB8,X6.3",
        "diff": true,
        "name": "",
        "x": 100,
        "y": 1600,
        "wires": [
            [
                "11e70f17ee102d0d"
            ]
        ]
    },
    {
        "id": "3f9726bcd6a51390",
        "type": "switch",
        "z": "0c23d5a2624df561",
        "name": "",
        "property": "payload",
        "propertyType": "msg",
        "rules": [
            {
                "t": "true"
            }
        ],
        "checkall": "true",
        "repair": false,
        "outputs": 1,
        "x": 730,
        "y": 1640,
        "wires": [
            [
                "eb337450186ed9d5"
            ]
        ]
    },
    {
        "id": "eb337450186ed9d5",
        "type": "function",
        "z": "0c23d5a2624df561",
        "name": "function 145",
        "func": "msg.payload ={\n    chatId :\"-1003700875136\",\n    type : \"message\",\n    content: \"Alarma Valvula VE-3816 bajada tanque N°38 a Claster\"\n}\nreturn msg;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 950,
        "y": 1640,
        "wires": [
            [
                "ff996d060f1ce5a7"
            ]
        ]
    },
    {
        "id": "771a9811ede2ff3c",
        "type": "s7 in",
        "z": "0c23d5a2624df561",
        "endpoint": "d0b7a8246f9a0842",
        "mode": "single",
        "variable": "DB8,X6.4",
        "diff": true,
        "name": "",
        "x": 100,
        "y": 1640,
        "wires": [
            [
                "3f9726bcd6a51390"
            ]
        ]
    },
    {
        "id": "c1a40a9d1bf05365",
        "type": "switch",
        "z": "0c23d5a2624df561",
        "name": "",
        "property": "payload",
        "propertyType": "msg",
        "rules": [
            {
                "t": "true"
            }
        ],
        "checkall": "true",
        "repair": false,
        "outputs": 1,
        "x": 730,
        "y": 1680,
        "wires": [
            [
                "2e538d374b0dcb93"
            ]
        ]
    },
    {
        "id": "2e538d374b0dcb93",
        "type": "function",
        "z": "0c23d5a2624df561",
        "name": "function 146",
        "func": "msg.payload ={\n    chatId :\"-1003700875136\",\n    type : \"message\",\n    content: \"Alarma Valvula VE-3316 bajada tanque N°33 a Claster\"\n}\nreturn msg;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 950,
        "y": 1680,
        "wires": [
            [
                "ff996d060f1ce5a7"
            ]
        ]
    },
    {
        "id": "8f4e4ffe222094c2",
        "type": "s7 in",
        "z": "0c23d5a2624df561",
        "endpoint": "d0b7a8246f9a0842",
        "mode": "single",
        "variable": "DB8,X6.5",
        "diff": true,
        "name": "",
        "x": 100,
        "y": 1680,
        "wires": [
            [
                "c1a40a9d1bf05365"
            ]
        ]
    },
    {
        "id": "d92b5bce553e9254",
        "type": "switch",
        "z": "0c23d5a2624df561",
        "name": "",
        "property": "payload",
        "propertyType": "msg",
        "rules": [
            {
                "t": "true"
            }
        ],
        "checkall": "true",
        "repair": false,
        "outputs": 1,
        "x": 730,
        "y": 1720,
        "wires": [
            [
                "8d477d6fa740111d"
            ]
        ]
    },
    {
        "id": "8d477d6fa740111d",
        "type": "function",
        "z": "0c23d5a2624df561",
        "name": "function 147",
        "func": "msg.payload ={\n    chatId :\"-1003700875136\",\n    type : \"message\",\n    content: \"Alarma Valvula VE-3416 bajada tanque N°34 a Claster\"\n}\nreturn msg;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 950,
        "y": 1720,
        "wires": [
            [
                "ff996d060f1ce5a7"
            ]
        ]
    },
    {
        "id": "986207e3dc89cd8a",
        "type": "s7 in",
        "z": "0c23d5a2624df561",
        "endpoint": "d0b7a8246f9a0842",
        "mode": "single",
        "variable": "DB8,X6.6",
        "diff": true,
        "name": "",
        "x": 100,
        "y": 1720,
        "wires": [
            [
                "d92b5bce553e9254"
            ]
        ]
    },
    {
        "id": "fdf01ce0243834f0",
        "type": "switch",
        "z": "0c23d5a2624df561",
        "name": "",
        "property": "payload",
        "propertyType": "msg",
        "rules": [
            {
                "t": "true"
            }
        ],
        "checkall": "true",
        "repair": false,
        "outputs": 1,
        "x": 730,
        "y": 1760,
        "wires": [
            [
                "e241446c8af4b9af"
            ]
        ]
    },
    {
        "id": "e241446c8af4b9af",
        "type": "function",
        "z": "0c23d5a2624df561",
        "name": "function 148",
        "func": "msg.payload ={\n    chatId :\"-1003700875136\",\n    type : \"message\",\n    content: \"Alarma Valvula VE-3516 bajada tanque N°35 a Claster\"\n}\nreturn msg;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 950,
        "y": 1760,
        "wires": [
            [
                "ff996d060f1ce5a7"
            ]
        ]
    },
    {
        "id": "e39539bdf00014c6",
        "type": "s7 in",
        "z": "0c23d5a2624df561",
        "endpoint": "d0b7a8246f9a0842",
        "mode": "single",
        "variable": "DB8,X6.7",
        "diff": true,
        "name": "",
        "x": 100,
        "y": 1760,
        "wires": [
            [
                "fdf01ce0243834f0"
            ]
        ]
    },
    {
        "id": "d17361235c5a4f87",
        "type": "switch",
        "z": "0c23d5a2624df561",
        "name": "",
        "property": "payload",
        "propertyType": "msg",
        "rules": [
            {
                "t": "true"
            }
        ],
        "checkall": "true",
        "repair": false,
        "outputs": 1,
        "x": 730,
        "y": 1800,
        "wires": [
            [
                "c74b43247d119363"
            ]
        ]
    },
    {
        "id": "c74b43247d119363",
        "type": "function",
        "z": "0c23d5a2624df561",
        "name": "function 149",
        "func": "msg.payload ={\n    chatId :\"-1003700875136\",\n    type : \"message\",\n    content: \"Alarma Valvula VE-3516 bajada tanque N°35 a Claster\"\n}\nreturn msg;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 950,
        "y": 1800,
        "wires": [
            [
                "ff996d060f1ce5a7"
            ]
        ]
    },
    {
        "id": "8190aac341640d5a",
        "type": "s7 in",
        "z": "0c23d5a2624df561",
        "endpoint": "d0b7a8246f9a0842",
        "mode": "single",
        "variable": "DB8,X7.0",
        "diff": true,
        "name": "",
        "x": 100,
        "y": 1800,
        "wires": [
            [
                "d17361235c5a4f87"
            ]
        ]
    },
    {
        "id": "24da051aa97c6785",
        "type": "switch",
        "z": "0c23d5a2624df561",
        "name": "",
        "property": "payload",
        "propertyType": "msg",
        "rules": [
            {
                "t": "true"
            }
        ],
        "checkall": "true",
        "repair": false,
        "outputs": 1,
        "x": 730,
        "y": 1840,
        "wires": [
            [
                "168d84a95c2f196d"
            ]
        ]
    },
    {
        "id": "168d84a95c2f196d",
        "type": "function",
        "z": "0c23d5a2624df561",
        "name": "function 150",
        "func": "msg.payload ={\n    chatId :\"-1003700875136\",\n    type : \"message\",\n    content: \"Alarma Valvula VE-3616 bajada tanque N°36 a Claster\"\n}\nreturn msg;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 950,
        "y": 1840,
        "wires": [
            [
                "ff996d060f1ce5a7"
            ]
        ]
    },
    {
        "id": "fc0ebe5a6989954c",
        "type": "s7 in",
        "z": "0c23d5a2624df561",
        "endpoint": "d0b7a8246f9a0842",
        "mode": "single",
        "variable": "DB8,X7.1",
        "diff": true,
        "name": "",
        "x": 100,
        "y": 1840,
        "wires": [
            [
                "24da051aa97c6785"
            ]
        ]
    },
    {
        "id": "8db2effa580eed9d",
        "type": "switch",
        "z": "0c23d5a2624df561",
        "name": "",
        "property": "payload",
        "propertyType": "msg",
        "rules": [
            {
                "t": "true"
            }
        ],
        "checkall": "true",
        "repair": false,
        "outputs": 1,
        "x": 730,
        "y": 1880,
        "wires": [
            [
                "6a7ccf92f6e6257b"
            ]
        ]
    },
    {
        "id": "6a7ccf92f6e6257b",
        "type": "function",
        "z": "0c23d5a2624df561",
        "name": "function 151",
        "func": "msg.payload ={\n    chatId :\"-1003700875136\",\n    type : \"message\",\n    content: \"Alarma Valvula VA-1527 subida tanque N°38 de equipo de Frio n°13\"\n}\nreturn msg;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 950,
        "y": 1880,
        "wires": [
            [
                "ff996d060f1ce5a7"
            ]
        ]
    },
    {
        "id": "b2fcd465fd0e8b4a",
        "type": "s7 in",
        "z": "0c23d5a2624df561",
        "endpoint": "d0b7a8246f9a0842",
        "mode": "single",
        "variable": "DB8,X7.2",
        "diff": true,
        "name": "",
        "x": 100,
        "y": 1880,
        "wires": [
            [
                "8db2effa580eed9d"
            ]
        ]
    },
    {
        "id": "8495bedaf10d4175",
        "type": "switch",
        "z": "0c23d5a2624df561",
        "name": "",
        "property": "payload",
        "propertyType": "msg",
        "rules": [
            {
                "t": "true"
            }
        ],
        "checkall": "true",
        "repair": false,
        "outputs": 1,
        "x": 730,
        "y": 1920,
        "wires": [
            [
                "67a82e2b6479d796"
            ]
        ]
    },
    {
        "id": "67a82e2b6479d796",
        "type": "function",
        "z": "0c23d5a2624df561",
        "name": "function 152",
        "func": "msg.payload ={\n    chatId :\"-1003700875136\",\n    type : \"message\",\n    content: \"Alarma Valvula VA-1529 subida tanque N°33 de equipo de Frio  n°13\"\n}\nreturn msg;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 950,
        "y": 1920,
        "wires": [
            [
                "ff996d060f1ce5a7"
            ]
        ]
    },
    {
        "id": "a98a8becb2beb738",
        "type": "s7 in",
        "z": "0c23d5a2624df561",
        "endpoint": "d0b7a8246f9a0842",
        "mode": "single",
        "variable": "DB8,X7.3",
        "diff": true,
        "name": "",
        "x": 100,
        "y": 1920,
        "wires": [
            [
                "8495bedaf10d4175"
            ]
        ]
    },
    {
        "id": "555f1bafe3c6023a",
        "type": "switch",
        "z": "0c23d5a2624df561",
        "name": "",
        "property": "payload",
        "propertyType": "msg",
        "rules": [
            {
                "t": "true"
            }
        ],
        "checkall": "true",
        "repair": false,
        "outputs": 1,
        "x": 730,
        "y": 1960,
        "wires": [
            [
                "38b28fa25331979b"
            ]
        ]
    },
    {
        "id": "38b28fa25331979b",
        "type": "function",
        "z": "0c23d5a2624df561",
        "name": "function 153",
        "func": "msg.payload ={\n    chatId :\"-1003700875136\",\n    type : \"message\",\n    content: \"Alarma Valvula VA-1530 subida tanque N°34 de equipo de Frio n°13\"\n}\nreturn msg;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 950,
        "y": 1960,
        "wires": [
            [
                "ff996d060f1ce5a7"
            ]
        ]
    },
    {
        "id": "4c6bccd1c8b5fa80",
        "type": "s7 in",
        "z": "0c23d5a2624df561",
        "endpoint": "d0b7a8246f9a0842",
        "mode": "single",
        "variable": "DB8,X7.4",
        "diff": true,
        "name": "",
        "x": 100,
        "y": 1960,
        "wires": [
            [
                "555f1bafe3c6023a"
            ]
        ]
    },
    {
        "id": "c91fc0f6554bc8fe",
        "type": "switch",
        "z": "0c23d5a2624df561",
        "name": "",
        "property": "payload",
        "propertyType": "msg",
        "rules": [
            {
                "t": "true"
            }
        ],
        "checkall": "true",
        "repair": false,
        "outputs": 1,
        "x": 730,
        "y": 2000,
        "wires": [
            [
                "96fad660d5e31f4a"
            ]
        ]
    },
    {
        "id": "96fad660d5e31f4a",
        "type": "function",
        "z": "0c23d5a2624df561",
        "name": "function 154",
        "func": "msg.payload ={\n    chatId :\"-1003700875136\",\n    type : \"message\",\n    content: \"Alarma Valvula VA-1531 subida tanque N°35 de equipo de Frio n°13\"\n}\nreturn msg;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 950,
        "y": 2000,
        "wires": [
            [
                "ff996d060f1ce5a7"
            ]
        ]
    },
    {
        "id": "54e5eef05773a311",
        "type": "s7 in",
        "z": "0c23d5a2624df561",
        "endpoint": "d0b7a8246f9a0842",
        "mode": "single",
        "variable": "DB8,X7.5",
        "diff": true,
        "name": "",
        "x": 100,
        "y": 2000,
        "wires": [
            [
                "c91fc0f6554bc8fe"
            ]
        ]
    },
    {
        "id": "7c852668ec1afbd6",
        "type": "switch",
        "z": "0c23d5a2624df561",
        "name": "",
        "property": "payload",
        "propertyType": "msg",
        "rules": [
            {
                "t": "true"
            }
        ],
        "checkall": "true",
        "repair": false,
        "outputs": 1,
        "x": 730,
        "y": 2040,
        "wires": [
            [
                "8ccaeda3c3620162"
            ]
        ]
    },
    {
        "id": "8ccaeda3c3620162",
        "type": "function",
        "z": "0c23d5a2624df561",
        "name": "function 155",
        "func": "msg.payload ={\n    chatId :\"-1003700875136\",\n    type : \"message\",\n    content: \"Alarma Valvula VA-1531 subida tanque N°36 de equipo de Frio n°13\"\n}\nreturn msg;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 950,
        "y": 2040,
        "wires": [
            [
                "ff996d060f1ce5a7"
            ]
        ]
    },
    {
        "id": "ecb94653bd0af200",
        "type": "s7 in",
        "z": "0c23d5a2624df561",
        "endpoint": "d0b7a8246f9a0842",
        "mode": "single",
        "variable": "DB8,X7.6",
        "diff": true,
        "name": "",
        "x": 100,
        "y": 2040,
        "wires": [
            [
                "7c852668ec1afbd6"
            ]
        ]
    },
    {
        "id": "29b282404cda9815",
        "type": "switch",
        "z": "0c23d5a2624df561",
        "name": "",
        "property": "payload",
        "propertyType": "msg",
        "rules": [
            {
                "t": "true"
            }
        ],
        "checkall": "true",
        "repair": false,
        "outputs": 1,
        "x": 730,
        "y": 2080,
        "wires": [
            [
                "692ffeec446d34df"
            ]
        ]
    },
    {
        "id": "692ffeec446d34df",
        "type": "function",
        "z": "0c23d5a2624df561",
        "name": "function 156",
        "func": "msg.payload ={\n    chatId :\"-1003700875136\",\n    type : \"message\",\n    content: \"Alarma Valvula VA-1532 subida tanque N°37 de equipo de Frio n°13\"\n}\nreturn msg;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 950,
        "y": 2080,
        "wires": [
            [
                "ff996d060f1ce5a7"
            ]
        ]
    },
    {
        "id": "01cb1687799dab7d",
        "type": "s7 in",
        "z": "0c23d5a2624df561",
        "endpoint": "d0b7a8246f9a0842",
        "mode": "single",
        "variable": "DB8,X7.7",
        "diff": true,
        "name": "",
        "x": 100,
        "y": 2080,
        "wires": [
            [
                "29b282404cda9815"
            ]
        ]
    },
    {
        "id": "39c0cd14adc5eaae",
        "type": "switch",
        "z": "0c23d5a2624df561",
        "name": "",
        "property": "payload",
        "propertyType": "msg",
        "rules": [
            {
                "t": "true"
            }
        ],
        "checkall": "true",
        "repair": false,
        "outputs": 1,
        "x": 730,
        "y": 2120,
        "wires": [
            [
                "1f7dadba662ddf99"
            ]
        ]
    },
    {
        "id": "1f7dadba662ddf99",
        "type": "function",
        "z": "0c23d5a2624df561",
        "name": "function 157",
        "func": "msg.payload ={\n    chatId :\"-1003700875136\",\n    type : \"message\",\n    content: \"Alarma Valvula VA-1533 subida tanque N°35 de equipo CIP\"\n}\nreturn msg;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 950,
        "y": 2120,
        "wires": [
            [
                "ff996d060f1ce5a7"
            ]
        ]
    },
    {
        "id": "1589bcbfa2a7da2d",
        "type": "s7 in",
        "z": "0c23d5a2624df561",
        "endpoint": "d0b7a8246f9a0842",
        "mode": "single",
        "variable": "DB8,X8.0",
        "diff": true,
        "name": "",
        "x": 100,
        "y": 2120,
        "wires": [
            [
                "39c0cd14adc5eaae"
            ]
        ]
    },
    {
        "id": "db1491cc265e1847",
        "type": "switch",
        "z": "0c23d5a2624df561",
        "name": "",
        "property": "payload",
        "propertyType": "msg",
        "rules": [
            {
                "t": "true"
            }
        ],
        "checkall": "true",
        "repair": false,
        "outputs": 1,
        "x": 730,
        "y": 2160,
        "wires": [
            [
                "6e2dd4b49c1e743e"
            ]
        ]
    },
    {
        "id": "6e2dd4b49c1e743e",
        "type": "function",
        "z": "0c23d5a2624df561",
        "name": "function 158",
        "func": "msg.payload ={\n    chatId :\"-1003700875136\",\n    type : \"message\",\n    content: \"Alarma Valvula VA-1534 subida tanque N°38 de equipo de Frio n°14\"\n}\nreturn msg;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 950,
        "y": 2160,
        "wires": [
            [
                "ff996d060f1ce5a7"
            ]
        ]
    },
    {
        "id": "d7a1ae8be95573d9",
        "type": "s7 in",
        "z": "0c23d5a2624df561",
        "endpoint": "d0b7a8246f9a0842",
        "mode": "single",
        "variable": "DB8,X8.1",
        "diff": true,
        "name": "",
        "x": 100,
        "y": 2160,
        "wires": [
            [
                "db1491cc265e1847"
            ]
        ]
    },
    {
        "id": "098fae408c719113",
        "type": "switch",
        "z": "0c23d5a2624df561",
        "name": "",
        "property": "payload",
        "propertyType": "msg",
        "rules": [
            {
                "t": "true"
            }
        ],
        "checkall": "true",
        "repair": false,
        "outputs": 1,
        "x": 730,
        "y": 2200,
        "wires": [
            [
                "3644bda7c488b731"
            ]
        ]
    },
    {
        "id": "3644bda7c488b731",
        "type": "function",
        "z": "0c23d5a2624df561",
        "name": "function 159",
        "func": "msg.payload ={\n    chatId :\"-1003700875136\",\n    type : \"message\",\n    content: \"Alarma Valvula VA-1535 subida tanque N°33 de equipo de Frio n°14\"\n}\nreturn msg;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 950,
        "y": 2200,
        "wires": [
            [
                "ff996d060f1ce5a7"
            ]
        ]
    },
    {
        "id": "dce835d3aad27fe5",
        "type": "s7 in",
        "z": "0c23d5a2624df561",
        "endpoint": "d0b7a8246f9a0842",
        "mode": "single",
        "variable": "DB8,X8.2",
        "diff": true,
        "name": "",
        "x": 100,
        "y": 2200,
        "wires": [
            [
                "098fae408c719113"
            ]
        ]
    },
    {
        "id": "d7122996dc1c9704",
        "type": "switch",
        "z": "0c23d5a2624df561",
        "name": "",
        "property": "payload",
        "propertyType": "msg",
        "rules": [
            {
                "t": "true"
            }
        ],
        "checkall": "true",
        "repair": false,
        "outputs": 1,
        "x": 730,
        "y": 2240,
        "wires": [
            [
                "a10b5f5a425d6b0f"
            ]
        ]
    },
    {
        "id": "a10b5f5a425d6b0f",
        "type": "function",
        "z": "0c23d5a2624df561",
        "name": "function 160",
        "func": "msg.payload ={\n    chatId :\"-1003700875136\",\n    type : \"message\",\n    content: \"Alarma Valvula VA-1536 subida tanque N°34 de equipo de Frio n°14\"\n}\nreturn msg;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 950,
        "y": 2240,
        "wires": [
            [
                "ff996d060f1ce5a7"
            ]
        ]
    },
    {
        "id": "2f942973f3c250cd",
        "type": "s7 in",
        "z": "0c23d5a2624df561",
        "endpoint": "d0b7a8246f9a0842",
        "mode": "single",
        "variable": "DB8,X8.3",
        "diff": true,
        "name": "",
        "x": 100,
        "y": 2240,
        "wires": [
            [
                "d7122996dc1c9704"
            ]
        ]
    },
    {
        "id": "c7e92d69cec64d6e",
        "type": "switch",
        "z": "0c23d5a2624df561",
        "name": "",
        "property": "payload",
        "propertyType": "msg",
        "rules": [
            {
                "t": "true"
            }
        ],
        "checkall": "true",
        "repair": false,
        "outputs": 1,
        "x": 730,
        "y": 2280,
        "wires": [
            [
                "9350dc911dd16008"
            ]
        ]
    },
    {
        "id": "9350dc911dd16008",
        "type": "function",
        "z": "0c23d5a2624df561",
        "name": "function 161",
        "func": "msg.payload ={\n    chatId :\"-1003700875136\",\n    type : \"message\",\n    content: \"Alarma Valvula VA-1537 subida tanque N°35 de equipo de Frio n°14\"\n}\nreturn msg;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 950,
        "y": 2280,
        "wires": [
            [
                "ff996d060f1ce5a7"
            ]
        ]
    },
    {
        "id": "d9a57887cc3f8335",
        "type": "s7 in",
        "z": "0c23d5a2624df561",
        "endpoint": "d0b7a8246f9a0842",
        "mode": "single",
        "variable": "DB8,X8.4",
        "diff": true,
        "name": "",
        "x": 100,
        "y": 2280,
        "wires": [
            [
                "c7e92d69cec64d6e"
            ]
        ]
    },
    {
        "id": "37cd4c9d55891c05",
        "type": "switch",
        "z": "0c23d5a2624df561",
        "name": "",
        "property": "payload",
        "propertyType": "msg",
        "rules": [
            {
                "t": "true"
            }
        ],
        "checkall": "true",
        "repair": false,
        "outputs": 1,
        "x": 730,
        "y": 2320,
        "wires": [
            [
                "953f8533c45d1874"
            ]
        ]
    },
    {
        "id": "953f8533c45d1874",
        "type": "function",
        "z": "0c23d5a2624df561",
        "name": "function 162",
        "func": "msg.payload ={\n    chatId :\"-1003700875136\",\n    type : \"message\",\n    content: \"Alarma Valvula VA-1538 subida tanque N°35 de equipo de Frio n°14\"\n}\nreturn msg;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 950,
        "y": 2320,
        "wires": [
            [
                "ff996d060f1ce5a7"
            ]
        ]
    },
    {
        "id": "f018d9cbf13e42b9",
        "type": "s7 in",
        "z": "0c23d5a2624df561",
        "endpoint": "d0b7a8246f9a0842",
        "mode": "single",
        "variable": "DB8,X8.5",
        "diff": true,
        "name": "",
        "x": 100,
        "y": 2320,
        "wires": [
            [
                "37cd4c9d55891c05"
            ]
        ]
    },
    {
        "id": "65091190208f9238",
        "type": "switch",
        "z": "0c23d5a2624df561",
        "name": "",
        "property": "payload",
        "propertyType": "msg",
        "rules": [
            {
                "t": "true"
            }
        ],
        "checkall": "true",
        "repair": false,
        "outputs": 1,
        "x": 730,
        "y": 2360,
        "wires": [
            [
                "1ed1bca37ef052ec"
            ]
        ]
    },
    {
        "id": "1ed1bca37ef052ec",
        "type": "function",
        "z": "0c23d5a2624df561",
        "name": "function 163",
        "func": "msg.payload ={\n    chatId :\"-1003700875136\",\n    type : \"message\",\n    content: \"Alarma Valvula VA-1539 subida tanque N°36 de equipo de Frio n°14\"\n}\nreturn msg;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 950,
        "y": 2360,
        "wires": [
            [
                "ff996d060f1ce5a7"
            ]
        ]
    },
    {
        "id": "1bcfc67a1aafdc8b",
        "type": "s7 in",
        "z": "0c23d5a2624df561",
        "endpoint": "d0b7a8246f9a0842",
        "mode": "single",
        "variable": "DB8,X8.6",
        "diff": true,
        "name": "",
        "x": 100,
        "y": 2360,
        "wires": [
            [
                "65091190208f9238"
            ]
        ]
    },
    {
        "id": "addc7a3b03caf457",
        "type": "switch",
        "z": "0c23d5a2624df561",
        "name": "",
        "property": "payload",
        "propertyType": "msg",
        "rules": [
            {
                "t": "true"
            }
        ],
        "checkall": "true",
        "repair": false,
        "outputs": 1,
        "x": 730,
        "y": 2400,
        "wires": [
            [
                "dd5889a9dc2c8d21"
            ]
        ]
    },
    {
        "id": "dd5889a9dc2c8d21",
        "type": "function",
        "z": "0c23d5a2624df561",
        "name": "function 164",
        "func": "msg.payload ={\n    chatId :\"-1003700875136\",\n    type : \"message\",\n    content: \"Alarma Valvula VA-1540 subida tanque N°37 de equipo de Frio n°14\"\n}\nreturn msg;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 950,
        "y": 2400,
        "wires": [
            [
                "ff996d060f1ce5a7"
            ]
        ]
    },
    {
        "id": "c2d40dd2d013fea4",
        "type": "s7 in",
        "z": "0c23d5a2624df561",
        "endpoint": "d0b7a8246f9a0842",
        "mode": "single",
        "variable": "DB8,X8.7",
        "diff": true,
        "name": "",
        "x": 100,
        "y": 2400,
        "wires": [
            [
                "addc7a3b03caf457"
            ]
        ]
    },
    {
        "id": "39a6493cfd2e3bab",
        "type": "switch",
        "z": "0c23d5a2624df561",
        "name": "",
        "property": "payload",
        "propertyType": "msg",
        "rules": [
            {
                "t": "true"
            }
        ],
        "checkall": "true",
        "repair": false,
        "outputs": 1,
        "x": 730,
        "y": 2440,
        "wires": [
            [
                "47e2c42f90bd8782"
            ]
        ]
    },
    {
        "id": "47e2c42f90bd8782",
        "type": "function",
        "z": "0c23d5a2624df561",
        "name": "function 165",
        "func": "msg.payload ={\n    chatId :\"-1003700875136\",\n    type : \"message\",\n    content: \"Alarma Valvula VA-1541 subida tanque N°38 de equipo Purga\"\n}\nreturn msg;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 950,
        "y": 2440,
        "wires": [
            [
                "ff996d060f1ce5a7"
            ]
        ]
    },
    {
        "id": "e7120dfd6bbc78c7",
        "type": "s7 in",
        "z": "0c23d5a2624df561",
        "endpoint": "d0b7a8246f9a0842",
        "mode": "single",
        "variable": "DB8,X9.0",
        "diff": true,
        "name": "",
        "x": 100,
        "y": 2440,
        "wires": [
            [
                "39a6493cfd2e3bab"
            ]
        ]
    },
    {
        "id": "5d2fa9683f09cce1",
        "type": "switch",
        "z": "0c23d5a2624df561",
        "name": "",
        "property": "payload",
        "propertyType": "msg",
        "rules": [
            {
                "t": "true"
            }
        ],
        "checkall": "true",
        "repair": false,
        "outputs": 1,
        "x": 730,
        "y": 2480,
        "wires": [
            [
                "02bbe4122f2a7ec7"
            ]
        ]
    },
    {
        "id": "02bbe4122f2a7ec7",
        "type": "function",
        "z": "0c23d5a2624df561",
        "name": "function 166",
        "func": "msg.payload ={\n    chatId :\"-1003700875136\",\n    type : \"message\",\n    content: \"Alarma Valvula VA-1542 subida tanque N°33 de equipo Purga\"\n}\nreturn msg;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 950,
        "y": 2480,
        "wires": [
            [
                "ff996d060f1ce5a7"
            ]
        ]
    },
    {
        "id": "d38c143ad4e0d48b",
        "type": "s7 in",
        "z": "0c23d5a2624df561",
        "endpoint": "d0b7a8246f9a0842",
        "mode": "single",
        "variable": "DB8,X9.1",
        "diff": true,
        "name": "",
        "x": 100,
        "y": 2480,
        "wires": [
            [
                "5d2fa9683f09cce1"
            ]
        ]
    },
    {
        "id": "22fc54c7ad38fe3e",
        "type": "switch",
        "z": "0c23d5a2624df561",
        "name": "",
        "property": "payload",
        "propertyType": "msg",
        "rules": [
            {
                "t": "true"
            }
        ],
        "checkall": "true",
        "repair": false,
        "outputs": 1,
        "x": 730,
        "y": 2520,
        "wires": [
            [
                "0371e298f5a43c0c"
            ]
        ]
    },
    {
        "id": "0371e298f5a43c0c",
        "type": "function",
        "z": "0c23d5a2624df561",
        "name": "function 167",
        "func": "msg.payload ={\n    chatId :\"-1003700875136\",\n    type : \"message\",\n    content: \"Alarma Valvula VA-1543 subida tanque N°34 de equipo Purga\"\n}\nreturn msg;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 950,
        "y": 2520,
        "wires": [
            [
                "ff996d060f1ce5a7"
            ]
        ]
    },
    {
        "id": "dd4fb4c0b26ccc5d",
        "type": "s7 in",
        "z": "0c23d5a2624df561",
        "endpoint": "d0b7a8246f9a0842",
        "mode": "single",
        "variable": "DB8,X9.2",
        "diff": true,
        "name": "",
        "x": 100,
        "y": 2520,
        "wires": [
            [
                "22fc54c7ad38fe3e"
            ]
        ]
    },
    {
        "id": "d8a89e28c947d6bd",
        "type": "switch",
        "z": "0c23d5a2624df561",
        "name": "",
        "property": "payload",
        "propertyType": "msg",
        "rules": [
            {
                "t": "true"
            }
        ],
        "checkall": "true",
        "repair": false,
        "outputs": 1,
        "x": 730,
        "y": 2560,
        "wires": [
            [
                "ef3c9dad2ebfda51"
            ]
        ]
    },
    {
        "id": "ef3c9dad2ebfda51",
        "type": "function",
        "z": "0c23d5a2624df561",
        "name": "function 168",
        "func": "msg.payload ={\n    chatId :\"-1003700875136\",\n    type : \"message\",\n    content: \"Alarma Valvula VA-1544 subida tanque N°35 de equipo Purga\"\n}\nreturn msg;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 950,
        "y": 2560,
        "wires": [
            [
                "ff996d060f1ce5a7"
            ]
        ]
    },
    {
        "id": "d0f0fc4135cd8a62",
        "type": "s7 in",
        "z": "0c23d5a2624df561",
        "endpoint": "d0b7a8246f9a0842",
        "mode": "single",
        "variable": "DB8,X9.3",
        "diff": true,
        "name": "",
        "x": 100,
        "y": 2560,
        "wires": [
            [
                "d8a89e28c947d6bd"
            ]
        ]
    },
    {
        "id": "e7e62face8da0fcb",
        "type": "switch",
        "z": "0c23d5a2624df561",
        "name": "",
        "property": "payload",
        "propertyType": "msg",
        "rules": [
            {
                "t": "true"
            }
        ],
        "checkall": "true",
        "repair": false,
        "outputs": 1,
        "x": 730,
        "y": 2600,
        "wires": [
            [
                "3378335afe9abd29"
            ]
        ]
    },
    {
        "id": "3378335afe9abd29",
        "type": "function",
        "z": "0c23d5a2624df561",
        "name": "function 169",
        "func": "msg.payload ={\n    chatId :\"-1003700875136\",\n    type : \"message\",\n    content: \"Alarma Valvula VA-1545 subida tanque N°36 de equipo Purga\"\n}\nreturn msg;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 950,
        "y": 2600,
        "wires": [
            [
                "ff996d060f1ce5a7"
            ]
        ]
    },
    {
        "id": "8da887c04955025c",
        "type": "s7 in",
        "z": "0c23d5a2624df561",
        "endpoint": "d0b7a8246f9a0842",
        "mode": "single",
        "variable": "DB8,X9.4",
        "diff": true,
        "name": "",
        "x": 100,
        "y": 2600,
        "wires": [
            [
                "e7e62face8da0fcb"
            ]
        ]
    },
    {
        "id": "83ae44e110658d9c",
        "type": "switch",
        "z": "0c23d5a2624df561",
        "name": "",
        "property": "payload",
        "propertyType": "msg",
        "rules": [
            {
                "t": "true"
            }
        ],
        "checkall": "true",
        "repair": false,
        "outputs": 1,
        "x": 730,
        "y": 2640,
        "wires": [
            [
                "16b19551ca77321c"
            ]
        ]
    },
    {
        "id": "16b19551ca77321c",
        "type": "function",
        "z": "0c23d5a2624df561",
        "name": "function 170",
        "func": "msg.payload ={\n    chatId :\"-1003700875136\",\n    type : \"message\",\n    content: \"Alarma Valvula VA-1547 subida tanque N°37 de equipo Purga\"\n}\nreturn msg;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 950,
        "y": 2640,
        "wires": [
            [
                "ff996d060f1ce5a7"
            ]
        ]
    },
    {
        "id": "c79fee80ac9ad26a",
        "type": "s7 in",
        "z": "0c23d5a2624df561",
        "endpoint": "d0b7a8246f9a0842",
        "mode": "single",
        "variable": "DB8,X9.5",
        "diff": true,
        "name": "",
        "x": 100,
        "y": 2640,
        "wires": [
            [
                "83ae44e110658d9c"
            ]
        ]
    },
    {
        "id": "38b18de096126cec",
        "type": "telegram receiver",
        "z": "7f559090ad46a58f",
        "name": "Alarma_Osmosis_sin_cloro_INT",
        "bot": "a8b6d9a9a245c0c5",
        "saveDataDir": "",
        "filterCommands": false,
        "hasinput": false,
        "inputs": 0,
        "handleallupdates": false,
        "x": 210,
        "y": 80,
        "wires": [
            [
                "d31680682f32a04c"
            ],
            []
        ]
    },
    {
        "id": "d31680682f32a04c",
        "type": "debug",
        "z": "7f559090ad46a58f",
        "name": "debug 4",
        "active": true,
        "tosidebar": true,
        "console": false,
        "tostatus": false,
        "complete": "false",
        "statusVal": "",
        "statusType": "auto",
        "x": 520,
        "y": 80,
        "wires": []
    },
    {
        "id": "d2a43bbf61d7c7df",
        "type": "inject",
        "z": "7f559090ad46a58f",
        "name": "",
        "props": [
            {
                "p": "payload"
            },
            {
                "p": "topic",
                "vt": "str"
            }
        ],
        "repeat": "",
        "crontab": "",
        "once": false,
        "onceDelay": 0.1,
        "topic": "",
        "payload": "",
        "payloadType": "date",
        "x": 160,
        "y": 200,
        "wires": [
            [
                "0778213a810ba1cc"
            ]
        ]
    },
    {
        "id": "0778213a810ba1cc",
        "type": "function",
        "z": "7f559090ad46a58f",
        "name": "function 23",
        "func": "msg.payload ={\n    chatId:\"-1003700875136\",\n    type : \"message\",\n    content : \"hola,soy agua sin cloro\"\n}\nreturn msg;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 390,
        "y": 200,
        "wires": [
            [
                "d9eeafe0924eb33f"
            ]
        ]
    },
    {
        "id": "d9eeafe0924eb33f",
        "type": "telegram sender",
        "z": "7f559090ad46a58f",
        "name": "Alarma_Osmosis_sin_cloro_OUT",
        "bot": "a8b6d9a9a245c0c5",
        "haserroroutput": false,
        "outputs": 1,
        "x": 1380,
        "y": 6940,
        "wires": [
            []
        ]
    },
    {
        "id": "327a15f16c0e918a",
        "type": "s7 in",
        "z": "7f559090ad46a58f",
        "g": "17acd78eb0c3c9d0",
        "endpoint": "841c6ff9cf9ce5eb",
        "mode": "single",
        "variable": "Falla de alimentación eléctrica",
        "diff": true,
        "name": "Falla de alimentación eléctrica (Loops)",
        "x": 170,
        "y": 300,
        "wires": [
            [
                "a0052b0b0165a6c6"
            ]
        ]
    },
    {
        "id": "a0052b0b0165a6c6",
        "type": "switch",
        "z": "7f559090ad46a58f",
        "g": "17acd78eb0c3c9d0",
        "name": "",
        "property": "payload",
        "propertyType": "msg",
        "rules": [
            {
                "t": "true"
            }
        ],
        "checkall": "true",
        "repair": false,
        "outputs": 1,
        "x": 730,
        "y": 300,
        "wires": [
            [
                "45bcc979f533b33d"
            ]
        ]
    },
    {
        "id": "45bcc979f533b33d",
        "type": "function",
        "z": "7f559090ad46a58f",
        "g": "17acd78eb0c3c9d0",
        "name": "function 26",
        "func": "msg.payload ={\n    chatId :\"-1003700875136\",\n    type : \"message\",\n    content: \"Falla de alimentación eléctrica (Loops)\"\n}\nreturn msg;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 950,
        "y": 300,
        "wires": [
            [
                "d9eeafe0924eb33f"
            ]
        ]
    },
    {
        "id": "159c8360607d1b27",
        "type": "s7 in",
        "z": "7f559090ad46a58f",
        "g": "17acd78eb0c3c9d0",
        "endpoint": "841c6ff9cf9ce5eb",
        "mode": "single",
        "variable": "Falla de alimentación de sensores",
        "diff": true,
        "name": "Falla de alimentación de sensores (Loops)",
        "x": 180,
        "y": 360,
        "wires": [
            [
                "bd143f0fca3974b1"
            ]
        ]
    },
    {
        "id": "bd143f0fca3974b1",
        "type": "switch",
        "z": "7f559090ad46a58f",
        "g": "17acd78eb0c3c9d0",
        "name": "",
        "property": "payload",
        "propertyType": "msg",
        "rules": [
            {
                "t": "true"
            }
        ],
        "checkall": "true",
        "repair": false,
        "outputs": 1,
        "x": 730,
        "y": 360,
        "wires": [
            [
                "ba53413cc9c16e1c"
            ]
        ]
    },
    {
        "id": "ba53413cc9c16e1c",
        "type": "function",
        "z": "7f559090ad46a58f",
        "g": "17acd78eb0c3c9d0",
        "name": "function 27",
        "func": "msg.payload ={\n    chatId :\"-1003700875136\",\n    type : \"message\",\n    content: \"Falla de alimentación de sensores (Loops)\"\n}\nreturn msg;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 950,
        "y": 360,
        "wires": [
            [
                "d9eeafe0924eb33f"
            ]
        ]
    },
    {
        "id": "22b13140bf100cc4",
        "type": "s7 in",
        "z": "7f559090ad46a58f",
        "g": "17acd78eb0c3c9d0",
        "endpoint": "841c6ff9cf9ce5eb",
        "mode": "single",
        "variable": "Parada de emergencia activa",
        "diff": true,
        "name": "Parada de emergencia activa (Loops)",
        "x": 170,
        "y": 420,
        "wires": [
            [
                "fe6e888395e7291a"
            ]
        ]
    },
    {
        "id": "fe6e888395e7291a",
        "type": "switch",
        "z": "7f559090ad46a58f",
        "g": "17acd78eb0c3c9d0",
        "name": "",
        "property": "payload",
        "propertyType": "msg",
        "rules": [
            {
                "t": "true"
            }
        ],
        "checkall": "true",
        "repair": false,
        "outputs": 1,
        "x": 730,
        "y": 420,
        "wires": [
            [
                "6a22325e5f9cb4f7"
            ]
        ]
    },
    {
        "id": "6a22325e5f9cb4f7",
        "type": "function",
        "z": "7f559090ad46a58f",
        "g": "17acd78eb0c3c9d0",
        "name": "function 28",
        "func": "msg.payload ={\n    chatId :\"-1003700875136\",\n    type : \"message\",\n    content: \"Parada de emergencia activa (Loops)\"\n}\nreturn msg;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 950,
        "y": 420,
        "wires": [
            [
                "d9eeafe0924eb33f"
            ]
        ]
    },
    {
        "id": "f5c8311328195202",
        "type": "s7 in",
        "z": "7f559090ad46a58f",
        "g": "17acd78eb0c3c9d0",
        "endpoint": "841c6ff9cf9ce5eb",
        "mode": "single",
        "variable": "Parada de emergencia activa",
        "diff": true,
        "name": "Falla de comunicación con plc (Loops)",
        "x": 170,
        "y": 480,
        "wires": [
            [
                "c189fae02a13de94"
            ]
        ]
    },
    {
        "id": "c189fae02a13de94",
        "type": "switch",
        "z": "7f559090ad46a58f",
        "g": "17acd78eb0c3c9d0",
        "name": "",
        "property": "payload",
        "propertyType": "msg",
        "rules": [
            {
                "t": "true"
            }
        ],
        "checkall": "true",
        "repair": false,
        "outputs": 1,
        "x": 730,
        "y": 480,
        "wires": [
            [
                "6169741d2bd847a1"
            ]
        ]
    },
    {
        "id": "6169741d2bd847a1",
        "type": "function",
        "z": "7f559090ad46a58f",
        "g": "17acd78eb0c3c9d0",
        "name": "function 29",
        "func": "msg.payload ={\n    chatId :\"-1003700875136\",\n    type : \"message\",\n    content: \"Falla de comunicación con plc (Loops)\"\n}\nreturn msg;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 950,
        "y": 480,
        "wires": [
            [
                "d9eeafe0924eb33f"
            ]
        ]
    },
    {
        "id": "7bc360f9944d583d",
        "type": "s7 in",
        "z": "7f559090ad46a58f",
        "g": "17acd78eb0c3c9d0",
        "endpoint": "841c6ff9cf9ce5eb",
        "mode": "single",
        "variable": "Nivel bajo bajo de agua en tanque pw (LLT-7001)",
        "diff": true,
        "name": "Nivel bajo bajo de agua en tanque pw (LLT-7001) (Loops)",
        "x": 230,
        "y": 540,
        "wires": [
            [
                "ef0f2842c53f2a93"
            ]
        ]
    },
    {
        "id": "ef0f2842c53f2a93",
        "type": "switch",
        "z": "7f559090ad46a58f",
        "g": "17acd78eb0c3c9d0",
        "name": "",
        "property": "payload",
        "propertyType": "msg",
        "rules": [
            {
                "t": "true"
            }
        ],
        "checkall": "true",
        "repair": false,
        "outputs": 1,
        "x": 730,
        "y": 540,
        "wires": [
            [
                "7c048a40e09a3c98"
            ]
        ]
    },
    {
        "id": "7c048a40e09a3c98",
        "type": "function",
        "z": "7f559090ad46a58f",
        "g": "17acd78eb0c3c9d0",
        "name": "function 30",
        "func": "msg.payload ={\n    chatId :\"-1003700875136\",\n    type : \"message\",\n    content: \"Nivel bajo bajo de agua en tanque pw (LLT-7001) (Loops)\"\n}\nreturn msg;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 950,
        "y": 540,
        "wires": [
            [
                "d9eeafe0924eb33f"
            ]
        ]
    },
    {
        "id": "937701859a6ef579",
        "type": "s7 in",
        "z": "7f559090ad46a58f",
        "g": "17acd78eb0c3c9d0",
        "endpoint": "841c6ff9cf9ce5eb",
        "mode": "single",
        "variable": "Nivel bajo bajo de agua en tanque pw (LT-7003)",
        "diff": true,
        "name": "Nivel bajo bajo de agua en tanque pw (LT-7003) (Loops)",
        "x": 220,
        "y": 600,
        "wires": [
            [
                "905eb66b430429dc"
            ]
        ]
    },
    {
        "id": "905eb66b430429dc",
        "type": "switch",
        "z": "7f559090ad46a58f",
        "g": "17acd78eb0c3c9d0",
        "name": "",
        "property": "payload",
        "propertyType": "msg",
        "rules": [
            {
                "t": "true"
            }
        ],
        "checkall": "true",
        "repair": false,
        "outputs": 1,
        "x": 730,
        "y": 600,
        "wires": [
            [
                "950f501684e215ae"
            ]
        ]
    },
    {
        "id": "950f501684e215ae",
        "type": "function",
        "z": "7f559090ad46a58f",
        "g": "17acd78eb0c3c9d0",
        "name": "function 31",
        "func": "msg.payload ={\n    chatId :\"-1003700875136\",\n    type : \"message\",\n    content: \"Nivel bajo bajo de agua en tanque pw (LT-7003) (Loops)\"\n}\nreturn msg;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 950,
        "y": 600,
        "wires": [
            [
                "d9eeafe0924eb33f"
            ]
        ]
    },
    {
        "id": "73323c4416e837cc",
        "type": "s7 in",
        "z": "7f559090ad46a58f",
        "g": "17acd78eb0c3c9d0",
        "endpoint": "841c6ff9cf9ce5eb",
        "mode": "single",
        "variable": "No hay bomba habilitada o disponible para encender el loop de distribución (P70-01 y P70-02)",
        "diff": true,
        "name": "No hay bomba habilitada o disponible para encender el loop de distribución (P70-01 y P70-02) (Loops)",
        "x": 370,
        "y": 660,
        "wires": [
            [
                "ad24311c6aeb6d8c"
            ]
        ]
    },
    {
        "id": "ad24311c6aeb6d8c",
        "type": "switch",
        "z": "7f559090ad46a58f",
        "g": "17acd78eb0c3c9d0",
        "name": "",
        "property": "payload",
        "propertyType": "msg",
        "rules": [
            {
                "t": "true"
            }
        ],
        "checkall": "true",
        "repair": false,
        "outputs": 1,
        "x": 790,
        "y": 660,
        "wires": [
            [
                "8cbe08cea0b26145"
            ]
        ]
    },
    {
        "id": "8cbe08cea0b26145",
        "type": "function",
        "z": "7f559090ad46a58f",
        "g": "17acd78eb0c3c9d0",
        "name": "function 32",
        "func": "msg.payload ={\n    chatId :\"-1003700875136\",\n    type : \"message\",\n    content: \"No hay bomba habilitada o disponible para encender el loop de distribución (P70-01 y P70-02) (Loops)\"\n}\nreturn msg;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 950,
        "y": 660,
        "wires": [
            [
                "d9eeafe0924eb33f"
            ]
        ]
    },
    {
        "id": "da6333a56b2353e0",
        "type": "s7 in",
        "z": "7f559090ad46a58f",
        "g": "17acd78eb0c3c9d0",
        "endpoint": "841c6ff9cf9ce5eb",
        "mode": "single",
        "variable": "Rotura de membrana de disco de rutputra (RD-7001)",
        "diff": true,
        "name": "Rotura de membrana de disco de rutputra (RD-7001) (Loops)",
        "x": 240,
        "y": 720,
        "wires": [
            [
                "c2406d318ba41bc5"
            ]
        ]
    },
    {
        "id": "c2406d318ba41bc5",
        "type": "switch",
        "z": "7f559090ad46a58f",
        "g": "17acd78eb0c3c9d0",
        "name": "",
        "property": "payload",
        "propertyType": "msg",
        "rules": [
            {
                "t": "true"
            }
        ],
        "checkall": "true",
        "repair": false,
        "outputs": 1,
        "x": 730,
        "y": 720,
        "wires": [
            [
                "7341a994e2d5c1f7"
            ]
        ]
    },
    {
        "id": "7341a994e2d5c1f7",
        "type": "function",
        "z": "7f559090ad46a58f",
        "g": "17acd78eb0c3c9d0",
        "name": "function 33",
        "func": "msg.payload ={\n    chatId :\"-1003700875136\",\n    type : \"message\",\n    content: \"Rotura de membrana de disco de rutputra (RD-7001) (Loops)\"\n}\nreturn msg;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 950,
        "y": 720,
        "wires": [
            [
                "d9eeafe0924eb33f"
            ]
        ]
    },
    {
        "id": "103b20dade9513ed",
        "type": "s7 in",
        "z": "7f559090ad46a58f",
        "g": "17acd78eb0c3c9d0",
        "endpoint": "841c6ff9cf9ce5eb",
        "mode": "single",
        "variable": "Alarma en bomba habilitada para el funcionamiento (P70-01 y P70-02)",
        "diff": true,
        "name": "Alarma en bomba habilitada para el funcionamiento (P70-01 y P70-02) (Loops)",
        "x": 290,
        "y": 780,
        "wires": [
            [
                "79cb6bca9e6312c6"
            ]
        ]
    },
    {
        "id": "79cb6bca9e6312c6",
        "type": "switch",
        "z": "7f559090ad46a58f",
        "g": "17acd78eb0c3c9d0",
        "name": "",
        "property": "payload",
        "propertyType": "msg",
        "rules": [
            {
                "t": "true"
            }
        ],
        "checkall": "true",
        "repair": false,
        "outputs": 1,
        "x": 730,
        "y": 780,
        "wires": [
            [
                "8eea6d609145915d"
            ]
        ]
    },
    {
        "id": "8eea6d609145915d",
        "type": "function",
        "z": "7f559090ad46a58f",
        "g": "17acd78eb0c3c9d0",
        "name": "function 34",
        "func": "msg.payload ={\n    chatId :\"-1003700875136\",\n    type : \"message\",\n    content: \"Alarma en bomba habilitada para el funcionamiento (P70-01 y P70-02) (Loops)\"\n}\nreturn msg;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 950,
        "y": 780,
        "wires": [
            [
                "d9eeafe0924eb33f"
            ]
        ]
    },
    {
        "id": "3768325d2f5a9ca5",
        "type": "s7 in",
        "z": "7f559090ad46a58f",
        "g": "17acd78eb0c3c9d0",
        "endpoint": "841c6ff9cf9ce5eb",
        "mode": "single",
        "variable": "Falla en estación remota",
        "diff": true,
        "name": "Falla en estación remota (Loops)",
        "x": 150,
        "y": 840,
        "wires": [
            [
                "70dfbd79fc54bc36"
            ]
        ]
    },
    {
        "id": "70dfbd79fc54bc36",
        "type": "switch",
        "z": "7f559090ad46a58f",
        "g": "17acd78eb0c3c9d0",
        "name": "",
        "property": "payload",
        "propertyType": "msg",
        "rules": [
            {
                "t": "true"
            }
        ],
        "checkall": "true",
        "repair": false,
        "outputs": 1,
        "x": 730,
        "y": 840,
        "wires": [
            [
                "08d7d78c24f33a7e"
            ]
        ]
    },
    {
        "id": "08d7d78c24f33a7e",
        "type": "function",
        "z": "7f559090ad46a58f",
        "g": "17acd78eb0c3c9d0",
        "name": "function 35",
        "func": "msg.payload ={\n    chatId :\"-1003700875136\",\n    type : \"message\",\n    content: \"Falla en estación remota (Loops)\"\n}\nreturn msg;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 950,
        "y": 840,
        "wires": [
            [
                "d9eeafe0924eb33f"
            ]
        ]
    },
    {
        "id": "8dd2fdc7b8923afb",
        "type": "s7 in",
        "z": "7f559090ad46a58f",
        "g": "17acd78eb0c3c9d0",
        "endpoint": "841c6ff9cf9ce5eb",
        "mode": "single",
        "variable": "Baja presión de aire comprimido",
        "diff": true,
        "name": "Baja presión de aire comprimido (Loops)",
        "x": 180,
        "y": 900,
        "wires": [
            [
                "9a779ceabf3a8b9a"
            ]
        ]
    },
    {
        "id": "9a779ceabf3a8b9a",
        "type": "switch",
        "z": "7f559090ad46a58f",
        "g": "17acd78eb0c3c9d0",
        "name": "",
        "property": "payload",
        "propertyType": "msg",
        "rules": [
            {
                "t": "true"
            }
        ],
        "checkall": "true",
        "repair": false,
        "outputs": 1,
        "x": 730,
        "y": 900,
        "wires": [
            [
                "962cb41fbc492678"
            ]
        ]
    },
    {
        "id": "962cb41fbc492678",
        "type": "function",
        "z": "7f559090ad46a58f",
        "g": "17acd78eb0c3c9d0",
        "name": "function 36",
        "func": "msg.payload ={\n    chatId :\"-1003700875136\",\n    type : \"message\",\n    content: \"Baja presión de aire comprimido (Loops)\"\n}\nreturn msg;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 950,
        "y": 900,
        "wires": [
            [
                "d9eeafe0924eb33f"
            ]
        ]
    },
    {
        "id": "dddb31e0662f2b09",
        "type": "s7 in",
        "z": "7f559090ad46a58f",
        "g": "17acd78eb0c3c9d0",
        "endpoint": "841c6ff9cf9ce5eb",
        "mode": "single",
        "variable": "Falla en guardamotor de bomba 1 (P70-01)",
        "diff": true,
        "name": "Falla en guardamotor de bomba 1 (P70-01) (Loops)",
        "x": 210,
        "y": 960,
        "wires": [
            [
                "cd52f53389e40238"
            ]
        ]
    },
    {
        "id": "cd52f53389e40238",
        "type": "switch",
        "z": "7f559090ad46a58f",
        "g": "17acd78eb0c3c9d0",
        "name": "",
        "property": "payload",
        "propertyType": "msg",
        "rules": [
            {
                "t": "true"
            }
        ],
        "checkall": "true",
        "repair": false,
        "outputs": 1,
        "x": 730,
        "y": 960,
        "wires": [
            [
                "61f349d82f1a94b0"
            ]
        ]
    },
    {
        "id": "61f349d82f1a94b0",
        "type": "function",
        "z": "7f559090ad46a58f",
        "g": "17acd78eb0c3c9d0",
        "name": "function 37",
        "func": "msg.payload ={\n    chatId :\"-1003700875136\",\n    type : \"message\",\n    content: \"Falla en guardamotor de bomba 1 (P70-01) (Loops)\"\n}\nreturn msg;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 950,
        "y": 960,
        "wires": [
            [
                "d9eeafe0924eb33f"
            ]
        ]
    },
    {
        "id": "5aa09bb121764cb4",
        "type": "s7 in",
        "z": "7f559090ad46a58f",
        "g": "17acd78eb0c3c9d0",
        "endpoint": "841c6ff9cf9ce5eb",
        "mode": "single",
        "variable": "Falla en variador de bomba 1 (P70-01)",
        "diff": true,
        "name": "Falla en variador de bomba 1 (P70-01) (Loops)",
        "x": 200,
        "y": 1020,
        "wires": [
            [
                "84ef43cbe86768a4"
            ]
        ]
    },
    {
        "id": "84ef43cbe86768a4",
        "type": "switch",
        "z": "7f559090ad46a58f",
        "g": "17acd78eb0c3c9d0",
        "name": "",
        "property": "payload",
        "propertyType": "msg",
        "rules": [
            {
                "t": "true"
            }
        ],
        "checkall": "true",
        "repair": false,
        "outputs": 1,
        "x": 730,
        "y": 1020,
        "wires": [
            [
                "c498388321789d95"
            ]
        ]
    },
    {
        "id": "c498388321789d95",
        "type": "function",
        "z": "7f559090ad46a58f",
        "g": "17acd78eb0c3c9d0",
        "name": "function 38",
        "func": "msg.payload ={\n    chatId :\"-1003700875136\",\n    type : \"message\",\n    content: \"Falla en variador de bomba 1 (P70-01) (Loops)\"\n}\nreturn msg;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 950,
        "y": 1020,
        "wires": [
            [
                "d9eeafe0924eb33f"
            ]
        ]
    },
    {
        "id": "54a6155400aff6e7",
        "type": "s7 in",
        "z": "7f559090ad46a58f",
        "g": "17acd78eb0c3c9d0",
        "endpoint": "841c6ff9cf9ce5eb",
        "mode": "single",
        "variable": "Falla en guardamotor de bomba 2 (P70-02)",
        "diff": true,
        "name": "Falla en guardamotor de bomba 2 (P70-02) (Loops)",
        "x": 210,
        "y": 1080,
        "wires": [
            [
                "fd7b7459dbb83199"
            ]
        ]
    },
    {
        "id": "fd7b7459dbb83199",
        "type": "switch",
        "z": "7f559090ad46a58f",
        "g": "17acd78eb0c3c9d0",
        "name": "",
        "property": "payload",
        "propertyType": "msg",
        "rules": [
            {
                "t": "true"
            }
        ],
        "checkall": "true",
        "repair": false,
        "outputs": 1,
        "x": 730,
        "y": 1080,
        "wires": [
            [
                "d8ac2819cdbcb051"
            ]
        ]
    },
    {
        "id": "d8ac2819cdbcb051",
        "type": "function",
        "z": "7f559090ad46a58f",
        "g": "17acd78eb0c3c9d0",
        "name": "function 39",
        "func": "msg.payload ={\n    chatId :\"-1003700875136\",\n    type : \"message\",\n    content: \"Falla en guardamotor de bomba 2 (P70-02) (Loops)\"\n}\nreturn msg;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 950,
        "y": 1080,
        "wires": [
            [
                "d9eeafe0924eb33f"
            ]
        ]
    },
    {
        "id": "9d5d4de6d023a5e8",
        "type": "s7 in",
        "z": "7f559090ad46a58f",
        "g": "17acd78eb0c3c9d0",
        "endpoint": "841c6ff9cf9ce5eb",
        "mode": "single",
        "variable": "Falla en variador de bomba 2 (P70-02)",
        "diff": true,
        "name": "Falla en variador de bomba 2 (P70-02) (Loops)",
        "x": 200,
        "y": 1140,
        "wires": [
            [
                "433f6d523169e918"
            ]
        ]
    },
    {
        "id": "433f6d523169e918",
        "type": "switch",
        "z": "7f559090ad46a58f",
        "g": "17acd78eb0c3c9d0",
        "name": "",
        "property": "payload",
        "propertyType": "msg",
        "rules": [
            {
                "t": "true"
            }
        ],
        "checkall": "true",
        "repair": false,
        "outputs": 1,
        "x": 730,
        "y": 1140,
        "wires": [
            [
                "96ac6d2c45aedc58"
            ]
        ]
    },
    {
        "id": "96ac6d2c45aedc58",
        "type": "function",
        "z": "7f559090ad46a58f",
        "g": "17acd78eb0c3c9d0",
        "name": "function 40",
        "func": "msg.payload ={\n    chatId :\"-1003700875136\",\n    type : \"message\",\n    content: \"Falla en variador de bomba 2 (P70-02) (Loops)\"\n}\nreturn msg;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 950,
        "y": 1140,
        "wires": [
            [
                "d9eeafe0924eb33f"
            ]
        ]
    },
    {
        "id": "1dc95a9ee02d255a",
        "type": "s7 in",
        "z": "7f559090ad46a58f",
        "g": "17acd78eb0c3c9d0",
        "endpoint": "841c6ff9cf9ce5eb",
        "mode": "single",
        "variable": "Nivel alto alto de agua en tanque pw (HLT-7101 )",
        "diff": true,
        "name": "Nivel alto alto de agua en tanque pw (HLT-7101 ) (Loops)",
        "x": 230,
        "y": 1200,
        "wires": [
            [
                "5b1d1dcce491418d"
            ]
        ]
    },
    {
        "id": "5b1d1dcce491418d",
        "type": "switch",
        "z": "7f559090ad46a58f",
        "g": "17acd78eb0c3c9d0",
        "name": "",
        "property": "payload",
        "propertyType": "msg",
        "rules": [
            {
                "t": "true"
            }
        ],
        "checkall": "true",
        "repair": false,
        "outputs": 1,
        "x": 730,
        "y": 1200,
        "wires": [
            [
                "b6b7b71fc855915b"
            ]
        ]
    },
    {
        "id": "b6b7b71fc855915b",
        "type": "function",
        "z": "7f559090ad46a58f",
        "g": "17acd78eb0c3c9d0",
        "name": "function 41",
        "func": "msg.payload ={\n    chatId :\"-1003700875136\",\n    type : \"message\",\n    content: \"Nivel alto alto de agua en tanque pw (HLT-7101 ) (Loops)\"\n}\nreturn msg;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 950,
        "y": 1200,
        "wires": [
            [
                "d9eeafe0924eb33f"
            ]
        ]
    },
    {
        "id": "710239bbcfea54e8",
        "type": "s7 in",
        "z": "7f559090ad46a58f",
        "g": "17acd78eb0c3c9d0",
        "endpoint": "841c6ff9cf9ce5eb",
        "mode": "single",
        "variable": "Nivel alto alto de agua en tanque pw (LT-7003)",
        "diff": true,
        "name": "Nivel alto alto de agua en tanque pw (LT-7003) (Loops)",
        "x": 220,
        "y": 1260,
        "wires": [
            [
                "1aed4c67a06f1ec6"
            ]
        ]
    },
    {
        "id": "1aed4c67a06f1ec6",
        "type": "switch",
        "z": "7f559090ad46a58f",
        "g": "17acd78eb0c3c9d0",
        "name": "",
        "property": "payload",
        "propertyType": "msg",
        "rules": [
            {
                "t": "true"
            }
        ],
        "checkall": "true",
        "repair": false,
        "outputs": 1,
        "x": 730,
        "y": 1260,
        "wires": [
            [
                "c4e799eba90989d1"
            ]
        ]
    },
    {
        "id": "c4e799eba90989d1",
        "type": "function",
        "z": "7f559090ad46a58f",
        "g": "17acd78eb0c3c9d0",
        "name": "function 42",
        "func": "msg.payload ={\n    chatId :\"-1003700875136\",\n    type : \"message\",\n    content: \"Nivel alto alto de agua en tanque pw (LT-7003) (Loops)\"\n}\nreturn msg;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 950,
        "y": 1260,
        "wires": [
            [
                "d9eeafe0924eb33f"
            ]
        ]
    },
    {
        "id": "0de3c5985e634242",
        "type": "s7 in",
        "z": "7f559090ad46a58f",
        "g": "17acd78eb0c3c9d0",
        "endpoint": "841c6ff9cf9ce5eb",
        "mode": "single",
        "variable": "Baja presión en retorno del loop de distribución (PT-7002)",
        "diff": true,
        "name": "Baja presión en retorno del loop de distribución (PT-7002) (Loops)",
        "x": 250,
        "y": 1320,
        "wires": [
            [
                "14966be44510681c"
            ]
        ]
    },
    {
        "id": "14966be44510681c",
        "type": "switch",
        "z": "7f559090ad46a58f",
        "g": "17acd78eb0c3c9d0",
        "name": "",
        "property": "payload",
        "propertyType": "msg",
        "rules": [
            {
                "t": "true"
            }
        ],
        "checkall": "true",
        "repair": false,
        "outputs": 1,
        "x": 730,
        "y": 1320,
        "wires": [
            [
                "67280f83e64b2860"
            ]
        ]
    },
    {
        "id": "67280f83e64b2860",
        "type": "function",
        "z": "7f559090ad46a58f",
        "g": "17acd78eb0c3c9d0",
        "name": "function 43",
        "func": "msg.payload ={\n    chatId :\"-1003700875136\",\n    type : \"message\",\n    content: \"Baja presión en retorno del loop de distribución (PT-7002) (Loops)\"\n}\nreturn msg;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 950,
        "y": 1320,
        "wires": [
            [
                "d9eeafe0924eb33f"
            ]
        ]
    },
    {
        "id": "de300d403de3cef7",
        "type": "s7 in",
        "z": "7f559090ad46a58f",
        "g": "17acd78eb0c3c9d0",
        "endpoint": "841c6ff9cf9ce5eb",
        "mode": "single",
        "variable": "Alta presión en retorno del loop de distribución (PT-7002)",
        "diff": true,
        "name": "Alta presión en retorno del loop de distribución (PT-7002) (Loops)",
        "x": 250,
        "y": 1380,
        "wires": [
            [
                "95a3b4e4e1271585"
            ]
        ]
    },
    {
        "id": "95a3b4e4e1271585",
        "type": "switch",
        "z": "7f559090ad46a58f",
        "g": "17acd78eb0c3c9d0",
        "name": "",
        "property": "payload",
        "propertyType": "msg",
        "rules": [
            {
                "t": "true"
            }
        ],
        "checkall": "true",
        "repair": false,
        "outputs": 1,
        "x": 730,
        "y": 1380,
        "wires": [
            [
                "6d61fc1ca6150f79"
            ]
        ]
    },
    {
        "id": "6d61fc1ca6150f79",
        "type": "function",
        "z": "7f559090ad46a58f",
        "g": "17acd78eb0c3c9d0",
        "name": "function 44",
        "func": "msg.payload ={\n    chatId :\"-1003700875136\",\n    type : \"message\",\n    content: \"Alta presión en retorno del loop de distribución (PT-7002) (Loops)\"\n}\nreturn msg;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 950,
        "y": 1380,
        "wires": [
            [
                "d9eeafe0924eb33f"
            ]
        ]
    },
    {
        "id": "53fea822346be37b",
        "type": "s7 in",
        "z": "7f559090ad46a58f",
        "g": "17acd78eb0c3c9d0",
        "endpoint": "841c6ff9cf9ce5eb",
        "mode": "single",
        "variable": "Alto caudal en retorno del loop de distribución (FT-7017)",
        "diff": true,
        "name": "Alto caudal en retorno del loop de distribución (FT-7017) (Loops)",
        "x": 250,
        "y": 1440,
        "wires": [
            [
                "83dcecac5e9aa95f"
            ]
        ]
    },
    {
        "id": "83dcecac5e9aa95f",
        "type": "switch",
        "z": "7f559090ad46a58f",
        "g": "17acd78eb0c3c9d0",
        "name": "",
        "property": "payload",
        "propertyType": "msg",
        "rules": [
            {
                "t": "true"
            }
        ],
        "checkall": "true",
        "repair": false,
        "outputs": 1,
        "x": 730,
        "y": 1440,
        "wires": [
            [
                "db74c8bfaa88223e"
            ]
        ]
    },
    {
        "id": "db74c8bfaa88223e",
        "type": "function",
        "z": "7f559090ad46a58f",
        "g": "17acd78eb0c3c9d0",
        "name": "function 45",
        "func": "msg.payload ={\n    chatId :\"-1003700875136\",\n    type : \"message\",\n    content: \"Alto caudal en retorno del loop de distribución (FT-7017) (Loops)\"\n}\nreturn msg;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 950,
        "y": 1440,
        "wires": [
            [
                "d9eeafe0924eb33f"
            ]
        ]
    },
    {
        "id": "69e27e98f569925b",
        "type": "s7 in",
        "z": "7f559090ad46a58f",
        "g": "17acd78eb0c3c9d0",
        "endpoint": "841c6ff9cf9ce5eb",
        "mode": "single",
        "variable": "Bajo caudal en retorno del loop de distribución (FT-7017)",
        "diff": true,
        "name": "Bajo caudal en retorno del loop de distribución (FT-7017) (Loops)",
        "x": 250,
        "y": 1500,
        "wires": [
            [
                "b353b4537b938910"
            ]
        ]
    },
    {
        "id": "b353b4537b938910",
        "type": "switch",
        "z": "7f559090ad46a58f",
        "g": "17acd78eb0c3c9d0",
        "name": "",
        "property": "payload",
        "propertyType": "msg",
        "rules": [
            {
                "t": "true"
            }
        ],
        "checkall": "true",
        "repair": false,
        "outputs": 1,
        "x": 730,
        "y": 1500,
        "wires": [
            [
                "7e80ab8971742981"
            ]
        ]
    },
    {
        "id": "7e80ab8971742981",
        "type": "function",
        "z": "7f559090ad46a58f",
        "g": "17acd78eb0c3c9d0",
        "name": "function 46",
        "func": "msg.payload ={\n    chatId :\"-1003700875136\",\n    type : \"message\",\n    content: \"Bajo caudal en retorno del loop de distribución (FT-7017) (Loops)\"\n}\nreturn msg;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 950,
        "y": 1500,
        "wires": [
            [
                "d9eeafe0924eb33f"
            ]
        ]
    },
    {
        "id": "5987735cc089d54c",
        "type": "s7 in",
        "z": "7f559090ad46a58f",
        "g": "17acd78eb0c3c9d0",
        "endpoint": "841c6ff9cf9ce5eb",
        "mode": "single",
        "variable": "Alta presión en salida de bombas del loop de distribución (PT-7001)",
        "diff": true,
        "name": "Alta presión en salida de bombas del loop de distribución (PT-7001) (Loops)",
        "x": 290,
        "y": 1560,
        "wires": [
            [
                "78ee715f7d4b0f5a"
            ]
        ]
    },
    {
        "id": "78ee715f7d4b0f5a",
        "type": "switch",
        "z": "7f559090ad46a58f",
        "g": "17acd78eb0c3c9d0",
        "name": "",
        "property": "payload",
        "propertyType": "msg",
        "rules": [
            {
                "t": "true"
            }
        ],
        "checkall": "true",
        "repair": false,
        "outputs": 1,
        "x": 730,
        "y": 1560,
        "wires": [
            [
                "135b02c29c3a2d30"
            ]
        ]
    },
    {
        "id": "135b02c29c3a2d30",
        "type": "function",
        "z": "7f559090ad46a58f",
        "g": "17acd78eb0c3c9d0",
        "name": "function 47",
        "func": "msg.payload ={\n    chatId :\"-1003700875136\",\n    type : \"message\",\n    content: \"Alta presión en salida de bombas del loop de distribución (PT-7001) (Loops)\"\n}\nreturn msg;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 950,
        "y": 1560,
        "wires": [
            [
                "d9eeafe0924eb33f"
            ]
        ]
    },
    {
        "id": "28b7d65af190b155",
        "type": "s7 in",
        "z": "7f559090ad46a58f",
        "g": "17acd78eb0c3c9d0",
        "endpoint": "841c6ff9cf9ce5eb",
        "mode": "single",
        "variable": "Baja presión en salida de bombas del loop de distribución (PT-7001)",
        "diff": true,
        "name": "Baja presión en salida de bombas del loop de distribución (PT-7001) (Loops)",
        "x": 290,
        "y": 1620,
        "wires": [
            [
                "042b97c0fb331b5f"
            ]
        ]
    },
    {
        "id": "042b97c0fb331b5f",
        "type": "switch",
        "z": "7f559090ad46a58f",
        "g": "17acd78eb0c3c9d0",
        "name": "",
        "property": "payload",
        "propertyType": "msg",
        "rules": [
            {
                "t": "true"
            }
        ],
        "checkall": "true",
        "repair": false,
        "outputs": 1,
        "x": 730,
        "y": 1620,
        "wires": [
            [
                "f480ccf63c3e7508"
            ]
        ]
    },
    {
        "id": "f480ccf63c3e7508",
        "type": "function",
        "z": "7f559090ad46a58f",
        "g": "17acd78eb0c3c9d0",
        "name": "function 48",
        "func": "msg.payload ={\n    chatId :\"-1003700875136\",\n    type : \"message\",\n    content: \"Baja presión en salida de bombas del loop de distribución (PT-7001) (Loops)\"\n}\nreturn msg;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 950,
        "y": 1620,
        "wires": [
            [
                "d9eeafe0924eb33f"
            ]
        ]
    },
    {
        "id": "683a22afbef82e9f",
        "type": "s7 in",
        "z": "7f559090ad46a58f",
        "g": "17acd78eb0c3c9d0",
        "endpoint": "841c6ff9cf9ce5eb",
        "mode": "single",
        "variable": "Falla en generación de agua PW",
        "diff": true,
        "name": "Falla en generación de agua PW (Loops)",
        "x": 180,
        "y": 1680,
        "wires": [
            [
                "d8757f2643cd4e3d"
            ]
        ]
    },
    {
        "id": "d8757f2643cd4e3d",
        "type": "switch",
        "z": "7f559090ad46a58f",
        "g": "17acd78eb0c3c9d0",
        "name": "",
        "property": "payload",
        "propertyType": "msg",
        "rules": [
            {
                "t": "true"
            }
        ],
        "checkall": "true",
        "repair": false,
        "outputs": 1,
        "x": 730,
        "y": 1680,
        "wires": [
            [
                "93ac6f5d0c1b9ac3"
            ]
        ]
    },
    {
        "id": "93ac6f5d0c1b9ac3",
        "type": "function",
        "z": "7f559090ad46a58f",
        "g": "17acd78eb0c3c9d0",
        "name": "function 49",
        "func": "msg.payload ={\n    chatId :\"-1003700875136\",\n    type : \"message\",\n    content: \"Falla en generación de agua PW (Loops)\"\n}\nreturn msg;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 950,
        "y": 1680,
        "wires": [
            [
                "d9eeafe0924eb33f"
            ]
        ]
    },
    {
        "id": "b4c7565219c2289a",
        "type": "s7 in",
        "z": "7f559090ad46a58f",
        "g": "17acd78eb0c3c9d0",
        "endpoint": "841c6ff9cf9ce5eb",
        "mode": "single",
        "variable": "Alta conductividad de agua PW (CT-7001)",
        "diff": true,
        "name": "Alta conductividad de agua PW (CT-7001) (Loops)",
        "x": 210,
        "y": 1740,
        "wires": [
            [
                "a06fc3b2bb1fda3e"
            ]
        ]
    },
    {
        "id": "a06fc3b2bb1fda3e",
        "type": "switch",
        "z": "7f559090ad46a58f",
        "g": "17acd78eb0c3c9d0",
        "name": "",
        "property": "payload",
        "propertyType": "msg",
        "rules": [
            {
                "t": "true"
            }
        ],
        "checkall": "true",
        "repair": false,
        "outputs": 1,
        "x": 730,
        "y": 1740,
        "wires": [
            [
                "7242561e6888fc53"
            ]
        ]
    },
    {
        "id": "7242561e6888fc53",
        "type": "function",
        "z": "7f559090ad46a58f",
        "g": "17acd78eb0c3c9d0",
        "name": "function 50",
        "func": "msg.payload ={\n    chatId :\"-1003700875136\",\n    type : \"message\",\n    content: \"Alta conductividad de agua PW (CT-7001) (Loops)\"\n}\nreturn msg;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 950,
        "y": 1740,
        "wires": [
            [
                "d9eeafe0924eb33f"
            ]
        ]
    },
    {
        "id": "0245d37ec7709a3e",
        "type": "s7 in",
        "z": "7f559090ad46a58f",
        "g": "17acd78eb0c3c9d0",
        "endpoint": "841c6ff9cf9ce5eb",
        "mode": "single",
        "variable": "Alto TOC en agua PW (TOC-7001)",
        "diff": true,
        "name": "Alto TOC en agua PW (TOC-7001) (Loops)",
        "x": 180,
        "y": 1800,
        "wires": [
            [
                "b8e4be7de3e59f71"
            ]
        ]
    },
    {
        "id": "b8e4be7de3e59f71",
        "type": "switch",
        "z": "7f559090ad46a58f",
        "g": "17acd78eb0c3c9d0",
        "name": "",
        "property": "payload",
        "propertyType": "msg",
        "rules": [
            {
                "t": "true"
            }
        ],
        "checkall": "true",
        "repair": false,
        "outputs": 1,
        "x": 730,
        "y": 1800,
        "wires": [
            [
                "5e70ca4bd41b3b86"
            ]
        ]
    },
    {
        "id": "5e70ca4bd41b3b86",
        "type": "function",
        "z": "7f559090ad46a58f",
        "g": "17acd78eb0c3c9d0",
        "name": "function 51",
        "func": "msg.payload ={\n    chatId :\"-1003700875136\",\n    type : \"message\",\n    content: \"Alto TOC en agua PW (TOC-7001) (Loops)\"\n}\nreturn msg;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 950,
        "y": 1800,
        "wires": [
            [
                "d9eeafe0924eb33f"
            ]
        ]
    },
    {
        "id": "69617517a4a4d678",
        "type": "s7 in",
        "z": "7f559090ad46a58f",
        "g": "17acd78eb0c3c9d0",
        "endpoint": "841c6ff9cf9ce5eb",
        "mode": "single",
        "variable": "Alto pH en agua PW (PH-7001)",
        "diff": true,
        "name": "Alto pH en agua PW (PH-7001) (Loops)",
        "x": 170,
        "y": 1860,
        "wires": [
            [
                "af421677096e7d85"
            ]
        ]
    },
    {
        "id": "af421677096e7d85",
        "type": "switch",
        "z": "7f559090ad46a58f",
        "g": "17acd78eb0c3c9d0",
        "name": "",
        "property": "payload",
        "propertyType": "msg",
        "rules": [
            {
                "t": "true"
            }
        ],
        "checkall": "true",
        "repair": false,
        "outputs": 1,
        "x": 730,
        "y": 1860,
        "wires": [
            [
                "21e8efd68c9ade8d"
            ]
        ]
    },
    {
        "id": "21e8efd68c9ade8d",
        "type": "function",
        "z": "7f559090ad46a58f",
        "g": "17acd78eb0c3c9d0",
        "name": "function 52",
        "func": "msg.payload ={\n    chatId :\"-1003700875136\",\n    type : \"message\",\n    content: \"Alto pH en agua PW (PH-7001) (Loops)\"\n}\nreturn msg;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 950,
        "y": 1860,
        "wires": [
            [
                "d9eeafe0924eb33f"
            ]
        ]
    },
    {
        "id": "0e059baaee70cf39",
        "type": "s7 in",
        "z": "7f559090ad46a58f",
        "g": "17acd78eb0c3c9d0",
        "endpoint": "841c6ff9cf9ce5eb",
        "mode": "single",
        "variable": "Alto valor de ozono ambiente (AOA-7001)",
        "diff": true,
        "name": "Alto valor de ozono ambiente (AOA-7001) (Loops)",
        "x": 210,
        "y": 1920,
        "wires": [
            [
                "6b7c78f1fd978183"
            ]
        ]
    },
    {
        "id": "6b7c78f1fd978183",
        "type": "switch",
        "z": "7f559090ad46a58f",
        "g": "17acd78eb0c3c9d0",
        "name": "",
        "property": "payload",
        "propertyType": "msg",
        "rules": [
            {
                "t": "true"
            }
        ],
        "checkall": "true",
        "repair": false,
        "outputs": 1,
        "x": 730,
        "y": 1920,
        "wires": [
            [
                "a8a060a7d45a9691"
            ]
        ]
    },
    {
        "id": "a8a060a7d45a9691",
        "type": "function",
        "z": "7f559090ad46a58f",
        "g": "17acd78eb0c3c9d0",
        "name": "function 53",
        "func": "msg.payload ={\n    chatId :\"-1003700875136\",\n    type : \"message\",\n    content: \"Alto valor de ozono ambiente (AOA-7001) (Loops)\"\n}\nreturn msg;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 950,
        "y": 1920,
        "wires": [
            [
                "d9eeafe0924eb33f"
            ]
        ]
    },
    {
        "id": "8c35906e258d46b3",
        "type": "s7 in",
        "z": "7f559090ad46a58f",
        "g": "17acd78eb0c3c9d0",
        "endpoint": "841c6ff9cf9ce5eb",
        "mode": "single",
        "variable": "Alta concentración de ozono en la salida de la lámpara UV durante la distribución (AOT-7002)",
        "diff": true,
        "name": "Alta concentración de ozono en la salida de la lámpara UV durante la distribución (AOT-7002) (Loops)",
        "x": 370,
        "y": 1980,
        "wires": [
            [
                "92c85d44c85af9ee"
            ]
        ]
    },
    {
        "id": "92c85d44c85af9ee",
        "type": "switch",
        "z": "7f559090ad46a58f",
        "g": "17acd78eb0c3c9d0",
        "name": "",
        "property": "payload",
        "propertyType": "msg",
        "rules": [
            {
                "t": "true"
            }
        ],
        "checkall": "true",
        "repair": false,
        "outputs": 1,
        "x": 730,
        "y": 1980,
        "wires": [
            [
                "2310d22551cd7cea"
            ]
        ]
    },
    {
        "id": "2310d22551cd7cea",
        "type": "function",
        "z": "7f559090ad46a58f",
        "g": "17acd78eb0c3c9d0",
        "name": "function 54",
        "func": "msg.payload ={\n    chatId :\"-1003700875136\",\n    type : \"message\",\n    content: \"Alta concentración de ozono en la salida de la lámpara UV durante la distribución (AOT-7002) (Loops)\"\n}\nreturn msg;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 950,
        "y": 1980,
        "wires": [
            [
                "d9eeafe0924eb33f"
            ]
        ]
    },
    {
        "id": "4cb926bbba29a727",
        "type": "s7 in",
        "z": "7f559090ad46a58f",
        "g": "17acd78eb0c3c9d0",
        "endpoint": "841c6ff9cf9ce5eb",
        "mode": "single",
        "variable": "Baja concenracion de ozono durante la sanitización PW (AOT-7003)",
        "diff": true,
        "name": "Baja concenracion de ozono durante la sanitización PW (AOT-7003) (Loops)",
        "x": 290,
        "y": 2040,
        "wires": [
            [
                "8bd605966a8f2fc6"
            ]
        ]
    },
    {
        "id": "8bd605966a8f2fc6",
        "type": "switch",
        "z": "7f559090ad46a58f",
        "g": "17acd78eb0c3c9d0",
        "name": "",
        "property": "payload",
        "propertyType": "msg",
        "rules": [
            {
                "t": "true"
            }
        ],
        "checkall": "true",
        "repair": false,
        "outputs": 1,
        "x": 730,
        "y": 2040,
        "wires": [
            [
                "fc1dc7f464a9dd64"
            ]
        ]
    },
    {
        "id": "fc1dc7f464a9dd64",
        "type": "function",
        "z": "7f559090ad46a58f",
        "g": "17acd78eb0c3c9d0",
        "name": "function 55",
        "func": "msg.payload ={\n    chatId :\"-1003700875136\",\n    type : \"message\",\n    content: \"Baja concenracion de ozono durante la sanitización PW (AOT-7003) (Loops)\"\n}\nreturn msg;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 950,
        "y": 2040,
        "wires": [
            [
                "d9eeafe0924eb33f"
            ]
        ]
    },
    {
        "id": "65483c28ec9dc1da",
        "type": "s7 in",
        "z": "7f559090ad46a58f",
        "g": "17acd78eb0c3c9d0",
        "endpoint": "841c6ff9cf9ce5eb",
        "mode": "single",
        "variable": "Falla de alimentación eléctrica_37",
        "diff": true,
        "name": "Falla de alimentación eléctrica_37 (Loops)",
        "x": 180,
        "y": 2100,
        "wires": [
            [
                "f6a28a8fecebf342"
            ]
        ]
    },
    {
        "id": "f6a28a8fecebf342",
        "type": "switch",
        "z": "7f559090ad46a58f",
        "g": "17acd78eb0c3c9d0",
        "name": "",
        "property": "payload",
        "propertyType": "msg",
        "rules": [
            {
                "t": "true"
            }
        ],
        "checkall": "true",
        "repair": false,
        "outputs": 1,
        "x": 730,
        "y": 2100,
        "wires": [
            [
                "3b86c2a222b3b588"
            ]
        ]
    },
    {
        "id": "3b86c2a222b3b588",
        "type": "function",
        "z": "7f559090ad46a58f",
        "g": "17acd78eb0c3c9d0",
        "name": "function 56",
        "func": "msg.payload ={\n    chatId :\"-1003700875136\",\n    type : \"message\",\n    content: \"Falla de alimentación eléctrica_37 (Loops)\"\n}\nreturn msg;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 950,
        "y": 2100,
        "wires": [
            [
                "d9eeafe0924eb33f"
            ]
        ]
    },
    {
        "id": "2d72b39aadeed2c1",
        "type": "s7 in",
        "z": "7f559090ad46a58f",
        "g": "17acd78eb0c3c9d0",
        "endpoint": "841c6ff9cf9ce5eb",
        "mode": "single",
        "variable": "Falla en equipo de generación de agua PW",
        "diff": true,
        "name": "Falla en equipo de generación de agua PW (Loops)",
        "x": 210,
        "y": 2160,
        "wires": [
            [
                "5fd09b2646fa9009"
            ]
        ]
    },
    {
        "id": "5fd09b2646fa9009",
        "type": "switch",
        "z": "7f559090ad46a58f",
        "g": "17acd78eb0c3c9d0",
        "name": "",
        "property": "payload",
        "propertyType": "msg",
        "rules": [
            {
                "t": "true"
            }
        ],
        "checkall": "true",
        "repair": false,
        "outputs": 1,
        "x": 730,
        "y": 2160,
        "wires": [
            [
                "4ccce80338710718"
            ]
        ]
    },
    {
        "id": "4ccce80338710718",
        "type": "function",
        "z": "7f559090ad46a58f",
        "g": "17acd78eb0c3c9d0",
        "name": "function 57",
        "func": "msg.payload ={\n    chatId :\"-1003700875136\",\n    type : \"message\",\n    content: \"Falla en equipo de generación de agua PW (Loops)\"\n}\nreturn msg;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 950,
        "y": 2160,
        "wires": [
            [
                "d9eeafe0924eb33f"
            ]
        ]
    },
    {
        "id": "17c540c1da995178",
        "type": "s7 in",
        "z": "7f559090ad46a58f",
        "g": "17acd78eb0c3c9d0",
        "endpoint": "841c6ff9cf9ce5eb",
        "mode": "single",
        "variable": "Falla en generador de ozono (G070-001)",
        "diff": true,
        "name": "Falla en generador de ozono (G070-001) (Loops)",
        "x": 200,
        "y": 2220,
        "wires": [
            [
                "f23674965df62f59"
            ]
        ]
    },
    {
        "id": "f23674965df62f59",
        "type": "switch",
        "z": "7f559090ad46a58f",
        "g": "17acd78eb0c3c9d0",
        "name": "",
        "property": "payload",
        "propertyType": "msg",
        "rules": [
            {
                "t": "true"
            }
        ],
        "checkall": "true",
        "repair": false,
        "outputs": 1,
        "x": 730,
        "y": 2220,
        "wires": [
            [
                "236f55f51b01b10d"
            ]
        ]
    },
    {
        "id": "236f55f51b01b10d",
        "type": "function",
        "z": "7f559090ad46a58f",
        "g": "17acd78eb0c3c9d0",
        "name": "function 58",
        "func": "msg.payload ={\n    chatId :\"-1003700875136\",\n    type : \"message\",\n    content: \"Falla en generador de ozono (G070-001) (Loops)\"\n}\nreturn msg;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 950,
        "y": 2220,
        "wires": [
            [
                "d9eeafe0924eb33f"
            ]
        ]
    },
    {
        "id": "828793802fa6ed0c",
        "type": "s7 in",
        "z": "7f559090ad46a58f",
        "g": "17acd78eb0c3c9d0",
        "endpoint": "841c6ff9cf9ce5eb",
        "mode": "single",
        "variable": "Nivel bajo bajo de tanque de agua PW (LT-7003)",
        "diff": true,
        "name": "Nivel bajo bajo de tanque de agua PW (LT-7003) (Loops)",
        "x": 230,
        "y": 2280,
        "wires": [
            [
                "fc96417987305c90"
            ]
        ]
    },
    {
        "id": "fc96417987305c90",
        "type": "switch",
        "z": "7f559090ad46a58f",
        "g": "17acd78eb0c3c9d0",
        "name": "",
        "property": "payload",
        "propertyType": "msg",
        "rules": [
            {
                "t": "true"
            }
        ],
        "checkall": "true",
        "repair": false,
        "outputs": 1,
        "x": 730,
        "y": 2280,
        "wires": [
            [
                "f7f5bf085ae8f43c"
            ]
        ]
    },
    {
        "id": "f7f5bf085ae8f43c",
        "type": "function",
        "z": "7f559090ad46a58f",
        "g": "17acd78eb0c3c9d0",
        "name": "function 59",
        "func": "msg.payload ={\n    chatId :\"-1003700875136\",\n    type : \"message\",\n    content: \"Nivel bajo bajo de tanque de agua PW (LT-7003) (Loops)\"\n}\nreturn msg;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 950,
        "y": 2280,
        "wires": [
            [
                "d9eeafe0924eb33f"
            ]
        ]
    },
    {
        "id": "132bebe5b67a8ac5",
        "type": "s7 in",
        "z": "7f559090ad46a58f",
        "g": "17acd78eb0c3c9d0",
        "endpoint": "841c6ff9cf9ce5eb",
        "mode": "single",
        "variable": "Se alcanzó la cantidad máxima de descartes por agua fuera de especificación",
        "diff": true,
        "name": "Se alcanzó la cantidad máxima de descartes por agua fuera de especificación (Loops)",
        "x": 320,
        "y": 2340,
        "wires": [
            [
                "0d60fd1a500fe58a"
            ]
        ]
    },
    {
        "id": "0d60fd1a500fe58a",
        "type": "switch",
        "z": "7f559090ad46a58f",
        "g": "17acd78eb0c3c9d0",
        "name": "",
        "property": "payload",
        "propertyType": "msg",
        "rules": [
            {
                "t": "true"
            }
        ],
        "checkall": "true",
        "repair": false,
        "outputs": 1,
        "x": 730,
        "y": 2340,
        "wires": [
            [
                "3a8be265df14a805"
            ]
        ]
    },
    {
        "id": "3a8be265df14a805",
        "type": "function",
        "z": "7f559090ad46a58f",
        "g": "17acd78eb0c3c9d0",
        "name": "function 60",
        "func": "msg.payload ={\n    chatId :\"-1003700875136\",\n    type : \"message\",\n    content: \"Se alcanzó la cantidad máxima de descartes por agua fuera de especificación (Loops)\"\n}\nreturn msg;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 950,
        "y": 2340,
        "wires": [
            [
                "d9eeafe0924eb33f"
            ]
        ]
    },
    {
        "id": "d353e59bd6323751",
        "type": "s7 in",
        "z": "7f559090ad46a58f",
        "endpoint": "d39a119cf4d2cf8c",
        "mode": "single",
        "variable": "DB5,X0.0",
        "diff": true,
        "name": "Falla Comunicacion HMI",
        "x": 150,
        "y": 2460,
        "wires": [
            [
                "5bb855bec475424f"
            ]
        ]
    },
    {
        "id": "5bb855bec475424f",
        "type": "switch",
        "z": "7f559090ad46a58f",
        "name": "",
        "property": "payload",
        "propertyType": "msg",
        "rules": [
            {
                "t": "true"
            }
        ],
        "checkall": "true",
        "repair": false,
        "outputs": 1,
        "x": 730,
        "y": 2460,
        "wires": [
            [
                "80cff4ad0754d60a"
            ]
        ]
    },
    {
        "id": "80cff4ad0754d60a",
        "type": "function",
        "z": "7f559090ad46a58f",
        "name": "function 184",
        "func": "msg.payload ={\n    chatId :\"-1003700875136\",\n    type : \"message\",\n    content: \"Falla Comunicacion HMI (Modulo)\"\n}\nreturn msg;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 950,
        "y": 2460,
        "wires": [
            [
                "d9eeafe0924eb33f"
            ]
        ]
    },
    {
        "id": "544a40bdc94319d9",
        "type": "debug",
        "z": "7f559090ad46a58f",
        "name": "debug 11",
        "active": true,
        "tosidebar": true,
        "console": false,
        "tostatus": false,
        "complete": "false",
        "statusVal": "",
        "statusType": "auto",
        "x": 1280,
        "y": 2340,
        "wires": []
    },
    {
        "id": "63c6f1c8f95efea9",
        "type": "s7 in",
        "z": "7f559090ad46a58f",
        "endpoint": "d39a119cf4d2cf8c",
        "mode": "single",
        "variable": "Falta de Fases",
        "diff": true,
        "name": "Falta de Fases",
        "x": 120,
        "y": 2520,
        "wires": [
            [
                "be34f8fb709f48b2"
            ]
        ]
    },
    {
        "id": "be34f8fb709f48b2",
        "type": "switch",
        "z": "7f559090ad46a58f",
        "name": "",
        "property": "payload",
        "propertyType": "msg",
        "rules": [
            {
                "t": "true"
            }
        ],
        "checkall": "true",
        "repair": false,
        "outputs": 1,
        "x": 730,
        "y": 2520,
        "wires": [
            [
                "ff54aeae26ba4532"
            ]
        ]
    },
    {
        "id": "ff54aeae26ba4532",
        "type": "function",
        "z": "7f559090ad46a58f",
        "name": "function 185",
        "func": "msg.payload ={\n    chatId :\"-1003700875136\",\n    type : \"message\",\n    content: \"Falta de Fase (Modulo)\"\n}\nreturn msg;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 950,
        "y": 2520,
        "wires": [
            [
                "d9eeafe0924eb33f"
            ]
        ]
    },
    {
        "id": "dbfc759c79db2e25",
        "type": "s7 in",
        "z": "7f559090ad46a58f",
        "endpoint": "d39a119cf4d2cf8c",
        "mode": "single",
        "variable": "Baja de Aire Comprimido",
        "diff": true,
        "name": "Baja de Aire Comprimido",
        "x": 150,
        "y": 2580,
        "wires": [
            [
                "eb483dc1ded10225"
            ]
        ]
    },
    {
        "id": "eb483dc1ded10225",
        "type": "switch",
        "z": "7f559090ad46a58f",
        "name": "",
        "property": "payload",
        "propertyType": "msg",
        "rules": [
            {
                "t": "true"
            }
        ],
        "checkall": "true",
        "repair": false,
        "outputs": 1,
        "x": 730,
        "y": 2580,
        "wires": [
            [
                "16ec2514214c95d0"
            ]
        ]
    },
    {
        "id": "16ec2514214c95d0",
        "type": "function",
        "z": "7f559090ad46a58f",
        "name": "function 186",
        "func": "msg.payload ={\n    chatId :\"-1003700875136\",\n    type : \"message\",\n    content: \"Baja de Aire Comprimido (Modulo)\"\n}\nreturn msg;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 950,
        "y": 2580,
        "wires": [
            [
                "d9eeafe0924eb33f"
            ]
        ]
    },
    {
        "id": "db092bd180ea5535",
        "type": "s7 in",
        "z": "7f559090ad46a58f",
        "endpoint": "d39a119cf4d2cf8c",
        "mode": "single",
        "variable": "Parada de Emergencia",
        "diff": true,
        "name": "Parada de Emergencia",
        "x": 140,
        "y": 2640,
        "wires": [
            [
                "c67a3217823ca62b"
            ]
        ]
    },
    {
        "id": "c67a3217823ca62b",
        "type": "switch",
        "z": "7f559090ad46a58f",
        "name": "",
        "property": "payload",
        "propertyType": "msg",
        "rules": [
            {
                "t": "true"
            }
        ],
        "checkall": "true",
        "repair": false,
        "outputs": 1,
        "x": 730,
        "y": 2640,
        "wires": [
            [
                "e45804d618118008"
            ]
        ]
    },
    {
        "id": "e45804d618118008",
        "type": "function",
        "z": "7f559090ad46a58f",
        "name": "function 187",
        "func": "msg.payload ={\n    chatId :\"-1003700875136\",\n    type : \"message\",\n    content: \"Parada de Emergencia (Modulo)\"\n}\nreturn msg;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 950,
        "y": 2640,
        "wires": [
            [
                "d9eeafe0924eb33f"
            ]
        ]
    },
    {
        "id": "f363b6baef3a5d15",
        "type": "s7 in",
        "z": "7f559090ad46a58f",
        "endpoint": "d39a119cf4d2cf8c",
        "mode": "single",
        "variable": "Parada de Emergencia",
        "diff": true,
        "name": "Falla Fusible",
        "x": 110,
        "y": 2700,
        "wires": [
            [
                "e19a05913b595980"
            ]
        ]
    },
    {
        "id": "ceb6f2fc9ea72357",
        "type": "s7 in",
        "z": "7f559090ad46a58f",
        "endpoint": "d39a119cf4d2cf8c",
        "mode": "single",
        "variable": "Falla Caudalimetro 1",
        "diff": true,
        "name": "Falla Caudalimetro 1",
        "x": 130,
        "y": 2760,
        "wires": [
            [
                "2c858e07ae77ffba"
            ]
        ]
    },
    {
        "id": "4397e4df70cd2c4e",
        "type": "s7 in",
        "z": "7f559090ad46a58f",
        "endpoint": "d39a119cf4d2cf8c",
        "mode": "single",
        "variable": "Falla Caudalimetro 2",
        "diff": true,
        "name": "Falla Caudalimetro 2",
        "x": 130,
        "y": 2820,
        "wires": [
            [
                "d1fe405f8e0c148f"
            ]
        ]
    },
    {
        "id": "c10edc8904c20bd6",
        "type": "s7 in",
        "z": "7f559090ad46a58f",
        "endpoint": "d39a119cf4d2cf8c",
        "mode": "single",
        "variable": "Falla Caudalimetro 3",
        "diff": true,
        "name": "Falla Caudalimetro 3",
        "x": 130,
        "y": 2880,
        "wires": [
            [
                "bd3064bdd10031dd"
            ]
        ]
    },
    {
        "id": "37b50ac75293fa3f",
        "type": "s7 in",
        "z": "7f559090ad46a58f",
        "endpoint": "d39a119cf4d2cf8c",
        "mode": "single",
        "variable": "Falla Caudalimetro 4",
        "diff": true,
        "name": "Falla Caudalimetro 4",
        "x": 130,
        "y": 2940,
        "wires": [
            [
                "2438d8895c06c42e"
            ]
        ]
    },
    {
        "id": "ead7d7fa2c2f0cce",
        "type": "s7 in",
        "z": "7f559090ad46a58f",
        "endpoint": "d39a119cf4d2cf8c",
        "mode": "single",
        "variable": "Falla Caudalimetro 5",
        "diff": true,
        "name": "Falla Caudalimetro 5",
        "x": 130,
        "y": 3000,
        "wires": [
            [
                "d6dd058449da9a9c"
            ]
        ]
    },
    {
        "id": "bfc21362b8d337d6",
        "type": "s7 in",
        "z": "7f559090ad46a58f",
        "endpoint": "d39a119cf4d2cf8c",
        "mode": "single",
        "variable": "Falla Caudalimetro 6",
        "diff": true,
        "name": "Falla Caudalimetro 6",
        "x": 130,
        "y": 3060,
        "wires": [
            [
                "d37b362effb1727f"
            ]
        ]
    },
    {
        "id": "8177fdc407e0622c",
        "type": "s7 in",
        "z": "7f559090ad46a58f",
        "endpoint": "d39a119cf4d2cf8c",
        "mode": "single",
        "variable": "Alarma Carga Sanitizante CIP Quimico",
        "diff": true,
        "name": "Alarma Carga Sanitizante CIP Quimico",
        "x": 190,
        "y": 3120,
        "wires": [
            [
                "8f0dcc91d3c26879"
            ]
        ]
    },
    {
        "id": "ecea3695eb191f08",
        "type": "s7 in",
        "z": "7f559090ad46a58f",
        "endpoint": "d39a119cf4d2cf8c",
        "mode": "single",
        "variable": "Alarma Conductividad",
        "diff": true,
        "name": "Alarma Conductividad",
        "x": 140,
        "y": 3180,
        "wires": [
            [
                "8aa504d223536cc6"
            ]
        ]
    },
    {
        "id": "8291a03bc9351891",
        "type": "s7 in",
        "z": "7f559090ad46a58f",
        "endpoint": "d39a119cf4d2cf8c",
        "mode": "single",
        "variable": "Alarma de ORP",
        "diff": true,
        "name": "Alarma de ORP",
        "x": 120,
        "y": 3240,
        "wires": [
            [
                "8ff2fac1897114ff"
            ]
        ]
    },
    {
        "id": "a0db222c1d5ccfbd",
        "type": "s7 in",
        "z": "7f559090ad46a58f",
        "endpoint": "d39a119cf4d2cf8c",
        "mode": "single",
        "variable": "Alta Conductividad EDIC",
        "diff": true,
        "name": "Alta Conductividad EDIC",
        "x": 150,
        "y": 3300,
        "wires": [
            [
                "fda65f75181d924a"
            ]
        ]
    },
    {
        "id": "40a46736d94d1c59",
        "type": "s7 in",
        "z": "7f559090ad46a58f",
        "endpoint": "d39a119cf4d2cf8c",
        "mode": "single",
        "variable": "Temperatura Minima de OI",
        "diff": true,
        "name": "Temperatura Minima de OI",
        "x": 150,
        "y": 3360,
        "wires": [
            [
                "935938e5b945e47c"
            ]
        ]
    },
    {
        "id": "e64c8ad2cf1397d1",
        "type": "s7 in",
        "z": "7f559090ad46a58f",
        "endpoint": "d39a119cf4d2cf8c",
        "mode": "single",
        "variable": "Alarma Temperatura PreTratamiento",
        "diff": true,
        "name": "Alarma Temperatura PreTratamiento",
        "x": 180,
        "y": 3420,
        "wires": [
            [
                "0d9a33848d6b4250"
            ]
        ]
    },
    {
        "id": "91ecf52e69b5ce94",
        "type": "s7 in",
        "z": "7f559090ad46a58f",
        "endpoint": "d39a119cf4d2cf8c",
        "mode": "single",
        "variable": "Alarma Alta Temperatura Control CIP",
        "diff": true,
        "name": "Alarma Alta Temperatura Control CIP",
        "x": 180,
        "y": 3480,
        "wires": [
            [
                "20ce7253a0e50b31"
            ]
        ]
    },
    {
        "id": "7f8de11e9877357b",
        "type": "s7 in",
        "z": "7f559090ad46a58f",
        "endpoint": "d39a119cf4d2cf8c",
        "mode": "single",
        "variable": "Maxima Temperatura Retorno CIP",
        "diff": true,
        "name": "Maxima Temperatura Retorno CIP",
        "x": 180,
        "y": 3540,
        "wires": [
            [
                "e8aba3b28277a23e"
            ]
        ]
    },
    {
        "id": "8b969b4b45a104d9",
        "type": "s7 in",
        "z": "7f559090ad46a58f",
        "endpoint": "d39a119cf4d2cf8c",
        "mode": "single",
        "variable": "Falla Dureza de Alimentacion",
        "diff": true,
        "name": "Falla Dureza de Alimentacion",
        "x": 160,
        "y": 3600,
        "wires": [
            [
                "26f313fa9ac18979"
            ]
        ]
    },
    {
        "id": "472707382c855578",
        "type": "s7 in",
        "z": "7f559090ad46a58f",
        "endpoint": "d39a119cf4d2cf8c",
        "mode": "single",
        "variable": "Falla Temeratura Disipador SSR",
        "diff": true,
        "name": "Falla Temeratura Disipador SSR",
        "x": 170,
        "y": 3660,
        "wires": [
            [
                "d519f23c720eb0af"
            ]
        ]
    },
    {
        "id": "b944c9987c0a9eca",
        "type": "s7 in",
        "z": "7f559090ad46a58f",
        "endpoint": "d39a119cf4d2cf8c",
        "mode": "single",
        "variable": "Falla  Bomba Dosificadora de Quimico",
        "diff": true,
        "name": "Falla  Bomba Dosificadora de Quimico",
        "x": 190,
        "y": 3720,
        "wires": [
            [
                "58af03799685e0cd"
            ]
        ]
    },
    {
        "id": "3747b8502e1083c6",
        "type": "s7 in",
        "z": "7f559090ad46a58f",
        "endpoint": "d39a119cf4d2cf8c",
        "mode": "single",
        "variable": "Falla Flujo de Alimentacion",
        "diff": true,
        "name": "Falla Flujo de Alimentacion",
        "x": 150,
        "y": 3780,
        "wires": [
            [
                "f2203d1c359e4d95"
            ]
        ]
    },
    {
        "id": "555b300125d932c0",
        "type": "s7 in",
        "z": "7f559090ad46a58f",
        "endpoint": "d39a119cf4d2cf8c",
        "mode": "single",
        "variable": "Bajo Nivel Tanque de Soda",
        "diff": true,
        "name": "Bajo Nivel Tanque de Soda",
        "x": 150,
        "y": 3840,
        "wires": [
            [
                "49908a9ef1c80963"
            ]
        ]
    },
    {
        "id": "1e6df00bd37e308c",
        "type": "s7 in",
        "z": "7f559090ad46a58f",
        "endpoint": "d39a119cf4d2cf8c",
        "mode": "single",
        "variable": "Bajo Nivel Reductor",
        "diff": true,
        "name": "Bajo Nivel Reductor",
        "x": 130,
        "y": 3900,
        "wires": [
            [
                "bfd880cb59d80480"
            ]
        ]
    },
    {
        "id": "e7f33549a29b868a",
        "type": "s7 in",
        "z": "7f559090ad46a58f",
        "endpoint": "d39a119cf4d2cf8c",
        "mode": "single",
        "variable": "Bajo Nivel Tanque CIP",
        "diff": true,
        "name": "Bajo Nivel Tanque CIP",
        "x": 140,
        "y": 3960,
        "wires": [
            [
                "c561f5b8a4734845"
            ]
        ]
    },
    {
        "id": "5b5721cd9a243807",
        "type": "s7 in",
        "z": "7f559090ad46a58f",
        "endpoint": "d39a119cf4d2cf8c",
        "mode": "single",
        "variable": "Alto Nivel Tanque CIP",
        "diff": true,
        "name": "Alto Nivel Tanque CIP",
        "x": 140,
        "y": 4020,
        "wires": [
            [
                "f2c2a08f1323bcda"
            ]
        ]
    },
    {
        "id": "5b8cbdcf7634ca4a",
        "type": "s7 in",
        "z": "7f559090ad46a58f",
        "endpoint": "d39a119cf4d2cf8c",
        "mode": "single",
        "variable": "Falla Flujo de contra Lavado",
        "diff": true,
        "name": "Falla Flujo de contra Lavado",
        "x": 160,
        "y": 4080,
        "wires": [
            [
                "2987df9c8ac7a3ee"
            ]
        ]
    },
    {
        "id": "2d3e861ea1a31204",
        "type": "s7 in",
        "z": "7f559090ad46a58f",
        "endpoint": "d39a119cf4d2cf8c",
        "mode": "single",
        "variable": "Bajo Nivel Equipo CIP",
        "diff": true,
        "name": "Bajo Nivel Equipo CIP",
        "x": 140,
        "y": 4140,
        "wires": [
            [
                "4fb1a2b08becab1c"
            ]
        ]
    },
    {
        "id": "7fe4cbfc3fca9b4e",
        "type": "s7 in",
        "z": "7f559090ad46a58f",
        "endpoint": "d39a119cf4d2cf8c",
        "mode": "single",
        "variable": "Alarma Caudal de Entrada",
        "diff": true,
        "name": "Alarma Caudal de Entrada",
        "x": 150,
        "y": 4200,
        "wires": [
            [
                "1ab8a9118e83b6cf"
            ]
        ]
    },
    {
        "id": "bae68f1ac1b633ec",
        "type": "s7 in",
        "z": "7f559090ad46a58f",
        "endpoint": "d39a119cf4d2cf8c",
        "mode": "single",
        "variable": "Alarma Caudal Minimo de Concentrado",
        "diff": true,
        "name": "Alarma Caudal Minimo de Concentrado",
        "x": 190,
        "y": 4260,
        "wires": [
            [
                "c75f4488252c7448"
            ]
        ]
    },
    {
        "id": "5825461d167aae02",
        "type": "s7 in",
        "z": "7f559090ad46a58f",
        "endpoint": "d39a119cf4d2cf8c",
        "mode": "single",
        "variable": "Falla Bomba CIP",
        "diff": true,
        "name": "Falla Bomba CIP",
        "x": 120,
        "y": 4320,
        "wires": [
            [
                "d1425340284247f4"
            ]
        ]
    },
    {
        "id": "bd9888cff144ce9d",
        "type": "s7 in",
        "z": "7f559090ad46a58f",
        "endpoint": "d39a119cf4d2cf8c",
        "mode": "single",
        "variable": "Caudal Minimo de Electrodo",
        "diff": true,
        "name": "Caudal Minimo de Electrodo",
        "x": 160,
        "y": 4380,
        "wires": [
            [
                "d2ee947147d466f7"
            ]
        ]
    },
    {
        "id": "444010dfca4d9a6b",
        "type": "s7 in",
        "z": "7f559090ad46a58f",
        "endpoint": "d39a119cf4d2cf8c",
        "mode": "single",
        "variable": "Alarma Retorno de CIP",
        "diff": true,
        "name": "Alarma Retorno de CIP",
        "x": 140,
        "y": 4440,
        "wires": [
            [
                "1f31b959650424db"
            ]
        ]
    },
    {
        "id": "a53026970d61583c",
        "type": "s7 in",
        "z": "7f559090ad46a58f",
        "endpoint": "d39a119cf4d2cf8c",
        "mode": "single",
        "variable": "Alarma Control CIP",
        "diff": true,
        "name": "Alarma Control CIP",
        "x": 130,
        "y": 4500,
        "wires": [
            [
                "8db38cffece91e13"
            ]
        ]
    },
    {
        "id": "fafe3a82ad97696a",
        "type": "s7 in",
        "z": "7f559090ad46a58f",
        "endpoint": "d39a119cf4d2cf8c",
        "mode": "single",
        "variable": "AltaTemperatura para Producir",
        "diff": true,
        "name": "Alta Temperatura para Producir",
        "x": 170,
        "y": 4560,
        "wires": [
            [
                "aea5d58c20d56882"
            ]
        ]
    },
    {
        "id": "815f1c2776526cdd",
        "type": "s7 in",
        "z": "7f559090ad46a58f",
        "endpoint": "d39a119cf4d2cf8c",
        "mode": "single",
        "variable": "Alarma Minimo Caudal de Entrada",
        "diff": true,
        "name": "Alarma Minimo Caudal de Entrada",
        "x": 180,
        "y": 4620,
        "wires": [
            [
                "c9fb6949f62290d4"
            ]
        ]
    },
    {
        "id": "2112ee018aea5cac",
        "type": "s7 in",
        "z": "7f559090ad46a58f",
        "endpoint": "d39a119cf4d2cf8c",
        "mode": "single",
        "variable": "Alarma Temperatura Minima de Producto",
        "diff": true,
        "name": "Alarma Temperatura Minima de Producto",
        "x": 200,
        "y": 4680,
        "wires": [
            [
                "bc06b13a984a11b9"
            ]
        ]
    },
    {
        "id": "38fb6ed29208664c",
        "type": "s7 in",
        "z": "7f559090ad46a58f",
        "endpoint": "d39a119cf4d2cf8c",
        "mode": "single",
        "variable": "Alarma recuperacion Baja",
        "diff": true,
        "name": "Alarma recuperacion Baja",
        "x": 150,
        "y": 4740,
        "wires": [
            [
                "6f7c047177abf32f"
            ]
        ]
    },
    {
        "id": "8a77d24804bf264f",
        "type": "s7 in",
        "z": "7f559090ad46a58f",
        "endpoint": "d39a119cf4d2cf8c",
        "mode": "single",
        "variable": "Alarma recuperacion Alta",
        "diff": true,
        "name": "Alarma recuperacion Alta",
        "x": 150,
        "y": 4800,
        "wires": [
            [
                "558cacdd825cfbb6"
            ]
        ]
    },
    {
        "id": "6c83fde6f1306e06",
        "type": "s7 in",
        "z": "7f559090ad46a58f",
        "endpoint": "d39a119cf4d2cf8c",
        "mode": "single",
        "variable": "Falla Bomba Alimebtacion",
        "diff": true,
        "name": "Falla Bomba Alimentacion",
        "x": 150,
        "y": 4860,
        "wires": [
            [
                "3122e3afb0cb5d03"
            ]
        ]
    },
    {
        "id": "5c04d8df52eade7e",
        "type": "s7 in",
        "z": "7f559090ad46a58f",
        "endpoint": "d39a119cf4d2cf8c",
        "mode": "single",
        "variable": "Alta Presion de Bomba",
        "diff": true,
        "name": "Alta Presion de Bomba",
        "x": 140,
        "y": 4920,
        "wires": [
            [
                "e6373354cea699e7"
            ]
        ]
    },
    {
        "id": "2636a10a0f4f6c7c",
        "type": "s7 in",
        "z": "7f559090ad46a58f",
        "endpoint": "d39a119cf4d2cf8c",
        "mode": "single",
        "variable": "Falla Bomba CIP",
        "diff": true,
        "name": "Falla Bomba de CIP",
        "x": 130,
        "y": 4980,
        "wires": [
            [
                "e6ccbe6c0496d902"
            ]
        ]
    },
    {
        "id": "66ae7186046065e1",
        "type": "s7 in",
        "z": "7f559090ad46a58f",
        "endpoint": "d39a119cf4d2cf8c",
        "mode": "single",
        "variable": "Falla Bomba de Alimentacion Accionada",
        "diff": true,
        "name": "Falla Bomba de Alimentacion Accionada",
        "x": 190,
        "y": 5040,
        "wires": [
            [
                "60918c5183be0a7f"
            ]
        ]
    },
    {
        "id": "3243457ba622621c",
        "type": "s7 in",
        "z": "7f559090ad46a58f",
        "endpoint": "d39a119cf4d2cf8c",
        "mode": "single",
        "variable": "Falla Bomba de Alta Presion",
        "diff": true,
        "name": "Falla Bomba de Alta Presion",
        "x": 160,
        "y": 5100,
        "wires": [
            [
                "6668ca8cfe9d4a99"
            ]
        ]
    },
    {
        "id": "a8793c7c3bb89edf",
        "type": "s7 in",
        "z": "7f559090ad46a58f",
        "endpoint": "d39a119cf4d2cf8c",
        "mode": "single",
        "variable": "Falla Bomba de CIP Accionada",
        "diff": true,
        "name": "Falla Bomba de CIP Accionada",
        "x": 170,
        "y": 5160,
        "wires": [
            [
                "be95293c0eee8887"
            ]
        ]
    },
    {
        "id": "15f0a0e10b4b74d3",
        "type": "s7 in",
        "z": "7f559090ad46a58f",
        "endpoint": "d39a119cf4d2cf8c",
        "mode": "single",
        "variable": "Falla Bomba de CIP Accionada",
        "diff": true,
        "name": "Falla Bomba EDI",
        "x": 120,
        "y": 5220,
        "wires": [
            [
                "bcdc96f9cc407727"
            ]
        ]
    },
    {
        "id": "1c4d0fcf02693455",
        "type": "s7 in",
        "z": "7f559090ad46a58f",
        "endpoint": "d39a119cf4d2cf8c",
        "mode": "single",
        "variable": "Falla Bomba EDI Accionada",
        "diff": true,
        "name": "Falla Bomba EDI Accionada",
        "x": 160,
        "y": 5280,
        "wires": [
            [
                "3f7c8bfd5a3ebdec"
            ]
        ]
    },
    {
        "id": "b68ff24a9b279e6b",
        "type": "s7 in",
        "z": "7f559090ad46a58f",
        "endpoint": "d39a119cf4d2cf8c",
        "mode": "single",
        "variable": "Falla EDI",
        "diff": true,
        "name": "Falla EDI",
        "x": 100,
        "y": 5340,
        "wires": [
            [
                "dde9174646cc1e58"
            ]
        ]
    },
    {
        "id": "77fb2aef41c0461a",
        "type": "s7 in",
        "z": "7f559090ad46a58f",
        "endpoint": "d39a119cf4d2cf8c",
        "mode": "single",
        "variable": "Falla Presion  Maxima de Salida Bomba CIP",
        "diff": true,
        "name": "Falla Presion  Maxima de Salida Bomba CIP",
        "x": 210,
        "y": 5400,
        "wires": [
            [
                "9c4fe7e980ac9758"
            ]
        ]
    },
    {
        "id": "859b8a9413399b6f",
        "type": "s7 in",
        "z": "7f559090ad46a58f",
        "endpoint": "d39a119cf4d2cf8c",
        "mode": "single",
        "variable": "Falla Temperatura Baja Presion",
        "diff": true,
        "name": "Falla Temperatura Baja Presion",
        "x": 170,
        "y": 5460,
        "wires": [
            [
                "bb57b11bfecb2113"
            ]
        ]
    },
    {
        "id": "28ab6d142d354b20",
        "type": "s7 in",
        "z": "7f559090ad46a58f",
        "endpoint": "d39a119cf4d2cf8c",
        "mode": "single",
        "variable": "Falla Presion de salida minima Bomba CIP",
        "diff": true,
        "name": "Falla Presion de salida minima Bomba CIP",
        "x": 200,
        "y": 5520,
        "wires": [
            [
                "7f75685e42c6a18e"
            ]
        ]
    },
    {
        "id": "b0ee65b86258bf13",
        "type": "s7 in",
        "z": "7f559090ad46a58f",
        "endpoint": "d39a119cf4d2cf8c",
        "mode": "single",
        "variable": "Bajo Nivel Tanque Anticrustante",
        "diff": true,
        "name": "Bajo Nivel Tanque Anticrustante",
        "x": 170,
        "y": 5580,
        "wires": [
            [
                "c44cb3beb0241c33"
            ]
        ]
    },
    {
        "id": "b3e1f95168d78f1d",
        "type": "s7 in",
        "z": "7f559090ad46a58f",
        "endpoint": "d39a119cf4d2cf8c",
        "mode": "single",
        "variable": "Ablandador no Regenerando",
        "diff": true,
        "name": " Ablandador no Regenerando",
        "x": 160,
        "y": 5640,
        "wires": [
            [
                "5a4621453076feea"
            ]
        ]
    },
    {
        "id": "ab102e686a8e70fe",
        "type": "s7 in",
        "z": "7f559090ad46a58f",
        "endpoint": "d39a119cf4d2cf8c",
        "mode": "single",
        "variable": "Falla Ablandadores",
        "diff": true,
        "name": " Falla Ablandadores",
        "x": 130,
        "y": 5700,
        "wires": [
            [
                "46feadda42341b66"
            ]
        ]
    },
    {
        "id": "5ce7d7f004bd438a",
        "type": "s7 in",
        "z": "7f559090ad46a58f",
        "endpoint": "d39a119cf4d2cf8c",
        "mode": "single",
        "variable": "Falla Presion  Entrada Bomba EDI",
        "diff": true,
        "name": "Falla Presion  Entrada Bomba EDI",
        "x": 170,
        "y": 5760,
        "wires": [
            [
                "20f2ef4d747eb6a2"
            ]
        ]
    },
    {
        "id": "829d450e93fa89f4",
        "type": "s7 in",
        "z": "7f559090ad46a58f",
        "endpoint": "d39a119cf4d2cf8c",
        "mode": "single",
        "variable": "Falla Presion Minima EDI",
        "diff": true,
        "name": "Falla Presion Minima EDI",
        "x": 150,
        "y": 5820,
        "wires": [
            [
                "dffcd6b9082edfc2"
            ]
        ]
    },
    {
        "id": "81e4ae846213c2c8",
        "type": "s7 in",
        "z": "7f559090ad46a58f",
        "endpoint": "d39a119cf4d2cf8c",
        "mode": "single",
        "variable": "Falla Presion Maxima Salida Presion EDI",
        "diff": true,
        "name": "Falla Presion Maxima Salida Presion EDI",
        "x": 200,
        "y": 5880,
        "wires": [
            [
                "aa60fed24dc09fae"
            ]
        ]
    },
    {
        "id": "333cebf2c05b9c7a",
        "type": "s7 in",
        "z": "7f559090ad46a58f",
        "endpoint": "d39a119cf4d2cf8c",
        "mode": "single",
        "variable": "Falla Presion MInma Salida Bomba CIP",
        "diff": true,
        "name": "Falla Presion MInma Salida Bomba CIP",
        "x": 190,
        "y": 5940,
        "wires": [
            [
                "3193cc8f434cdb94"
            ]
        ]
    },
    {
        "id": "a6280a94a366b1ce",
        "type": "s7 in",
        "z": "7f559090ad46a58f",
        "endpoint": "d39a119cf4d2cf8c",
        "mode": "single",
        "variable": "Falla Bomba Alta Presion",
        "diff": true,
        "name": "Falla Bomba Alta Presion",
        "x": 150,
        "y": 6000,
        "wires": [
            [
                "bdfe4dfcb9f409d1"
            ]
        ]
    },
    {
        "id": "2035b7d5733fa55f",
        "type": "s7 in",
        "z": "7f559090ad46a58f",
        "endpoint": "d39a119cf4d2cf8c",
        "mode": "single",
        "variable": "Falla Bomba Baja Presion",
        "diff": true,
        "name": "Falla Bomba Baja Presion",
        "x": 150,
        "y": 6060,
        "wires": [
            [
                "76ab64306117ae7c"
            ]
        ]
    },
    {
        "id": "b2abbb58276ddf85",
        "type": "s7 in",
        "z": "7f559090ad46a58f",
        "endpoint": "d39a119cf4d2cf8c",
        "mode": "single",
        "variable": "Falla Alta Presion Salida Bomba CIP",
        "diff": true,
        "name": "Falla Alta Presion Salida Bomba CIP",
        "x": 180,
        "y": 6120,
        "wires": [
            [
                "03948035b981bee1"
            ]
        ]
    },
    {
        "id": "a08977cc1ea12519",
        "type": "s7 in",
        "z": "7f559090ad46a58f",
        "endpoint": "d39a119cf4d2cf8c",
        "mode": "single",
        "variable": "Falla Presion Minima Bomba CIP",
        "diff": true,
        "name": "Falla Presion Minima Bomba CIP",
        "x": 170,
        "y": 6180,
        "wires": [
            [
                "1aac05f2ccf9b018"
            ]
        ]
    },
    {
        "id": "2f4b82cdd27cc01a",
        "type": "s7 in",
        "z": "7f559090ad46a58f",
        "endpoint": "d39a119cf4d2cf8c",
        "mode": "single",
        "variable": "Alarma Presion minima Bomba Alta",
        "diff": true,
        "name": "Alarma Presion minima Bomba Alta",
        "x": 180,
        "y": 6240,
        "wires": [
            [
                "0a5050b83acfb176"
            ]
        ]
    },
    {
        "id": "a77ac1da5f783254",
        "type": "s7 in",
        "z": "7f559090ad46a58f",
        "endpoint": "d39a119cf4d2cf8c",
        "mode": "single",
        "variable": "Alarma Presion Maxima Entrada Menbrana",
        "diff": true,
        "name": "Alarma Presion Maxima Entrada Menbrana",
        "x": 200,
        "y": 6300,
        "wires": [
            [
                "9f16fd840e55da66"
            ]
        ]
    },
    {
        "id": "630e785f3e7c4535",
        "type": "s7 in",
        "z": "7f559090ad46a58f",
        "endpoint": "d39a119cf4d2cf8c",
        "mode": "single",
        "variable": "Alarma Maxima Presion Salida Bomba CIP",
        "diff": true,
        "name": "Alarma Maxima Presion Salida Bomba CIP",
        "x": 200,
        "y": 6360,
        "wires": [
            [
                "d9f480af4fc7404d"
            ]
        ]
    },
    {
        "id": "d6d49d08f78e2531",
        "type": "s7 in",
        "z": "7f559090ad46a58f",
        "endpoint": "d39a119cf4d2cf8c",
        "mode": "single",
        "variable": "Falla Alta Presion Alimentacion",
        "diff": true,
        "name": "Falla Alta Presion Alimentacion",
        "x": 170,
        "y": 6420,
        "wires": [
            [
                "30615755ecac0f31"
            ]
        ]
    },
    {
        "id": "f451133b0d6549cf",
        "type": "s7 in",
        "z": "7f559090ad46a58f",
        "endpoint": "d39a119cf4d2cf8c",
        "mode": "single",
        "variable": "Falla Presion de Salida",
        "diff": true,
        "name": "Falla Presion de Salida",
        "x": 140,
        "y": 6480,
        "wires": [
            [
                "1820fb623352ea59"
            ]
        ]
    },
    {
        "id": "ee11061070827c97",
        "type": "s7 in",
        "z": "7f559090ad46a58f",
        "endpoint": "d39a119cf4d2cf8c",
        "mode": "single",
        "variable": "Presion Maxima Entrada EDI",
        "diff": true,
        "name": "Presion Maxima Entrada EDI",
        "x": 160,
        "y": 6540,
        "wires": [
            [
                "4cfda58a52bca955"
            ]
        ]
    },
    {
        "id": "9bf37549a4a8e5cc",
        "type": "s7 in",
        "z": "7f559090ad46a58f",
        "endpoint": "d39a119cf4d2cf8c",
        "mode": "single",
        "variable": "Presion Minima Salida CIP",
        "diff": true,
        "name": "Presion Minima Salida CIP",
        "x": 150,
        "y": 6600,
        "wires": [
            [
                "9a5b0dfaeca4b049"
            ]
        ]
    },
    {
        "id": "78261d2be2fc2581",
        "type": "s7 in",
        "z": "7f559090ad46a58f",
        "endpoint": "d39a119cf4d2cf8c",
        "mode": "single",
        "variable": "Bajo Nivel Tanque Cloro",
        "diff": true,
        "name": "Bajo Nivel Tanque Cloro",
        "x": 140,
        "y": 6660,
        "wires": [
            [
                "0da92ae4f0f27dcc"
            ]
        ]
    },
    {
        "id": "a3af929606b9cc11",
        "type": "s7 in",
        "z": "7f559090ad46a58f",
        "endpoint": "d39a119cf4d2cf8c",
        "mode": "single",
        "variable": "Mal Funcionmiento Caudalimetro 1",
        "diff": true,
        "name": "Mal Funcionmiento Caudalimetro 1",
        "x": 180,
        "y": 6720,
        "wires": [
            [
                "1e7c433815620f72"
            ]
        ]
    },
    {
        "id": "dcc329cac010ba31",
        "type": "s7 in",
        "z": "7f559090ad46a58f",
        "endpoint": "d39a119cf4d2cf8c",
        "mode": "single",
        "variable": "Mal Funcionmiento Caudalimetro 2",
        "diff": true,
        "name": "Mal Funcionmiento Caudalimetro 2",
        "x": 180,
        "y": 6780,
        "wires": [
            [
                "11cad7fa9ca7772a"
            ]
        ]
    },
    {
        "id": "ea55f89c971ed216",
        "type": "s7 in",
        "z": "7f559090ad46a58f",
        "endpoint": "d39a119cf4d2cf8c",
        "mode": "single",
        "variable": "Mal Funcionmiento Caudalimetro 3",
        "diff": true,
        "name": "Mal Funcionmiento Caudalimetro 3",
        "x": 180,
        "y": 6840,
        "wires": [
            [
                "bf5a8f05554b2d6c"
            ]
        ]
    },
    {
        "id": "d27776367c571dea",
        "type": "s7 in",
        "z": "7f559090ad46a58f",
        "endpoint": "d39a119cf4d2cf8c",
        "mode": "single",
        "variable": "Mal Funcionmiento Caudalimetro 4",
        "diff": true,
        "name": "Mal Funcionmiento Caudalimetro 4",
        "x": 180,
        "y": 6900,
        "wires": [
            [
                "03a3f72a38ab3574"
            ]
        ]
    },
    {
        "id": "cf66ac094cfeb5b2",
        "type": "s7 in",
        "z": "7f559090ad46a58f",
        "endpoint": "d39a119cf4d2cf8c",
        "mode": "single",
        "variable": "Mal Funcionmiento Caudalimetro 5",
        "diff": true,
        "name": "Mal Funcionmiento Caudalimetro 5",
        "x": 180,
        "y": 6960,
        "wires": [
            [
                "4241f8d6c8342c59"
            ]
        ]
    },
    {
        "id": "42d3646e9c03a956",
        "type": "s7 in",
        "z": "7f559090ad46a58f",
        "endpoint": "d39a119cf4d2cf8c",
        "mode": "single",
        "variable": "Mal Funcionmiento Caudalimetro 6",
        "diff": true,
        "name": "Mal Funcionmiento Caudalimetro 6",
        "x": 180,
        "y": 7020,
        "wires": [
            [
                "6bd4f8e38011ce7b"
            ]
        ]
    },
    {
        "id": "fdcdb8caa9c879b5",
        "type": "s7 in",
        "z": "7f559090ad46a58f",
        "endpoint": "d39a119cf4d2cf8c",
        "mode": "single",
        "variable": "Falla Temperatura de Retorno",
        "diff": true,
        "name": "Falla Temperatura de Retorno",
        "x": 160,
        "y": 7080,
        "wires": [
            [
                "f28c4f054849276b"
            ]
        ]
    },
    {
        "id": "d998d256755219e6",
        "type": "s7 in",
        "z": "7f559090ad46a58f",
        "endpoint": "d39a119cf4d2cf8c",
        "mode": "single",
        "variable": "Alarma Alto PH de Alimentacion",
        "diff": true,
        "name": "Alarma Alto PH de Alimentacion",
        "x": 170,
        "y": 7140,
        "wires": [
            [
                "f58b8525d0ce6270"
            ]
        ]
    },
    {
        "id": "e109fae58d6c8c27",
        "type": "s7 in",
        "z": "7f559090ad46a58f",
        "endpoint": "d39a119cf4d2cf8c",
        "mode": "single",
        "variable": "Alarma Bajo PH de Alimentacion",
        "diff": true,
        "name": "Alarma Bajo PH de Alimentacion",
        "x": 170,
        "y": 7200,
        "wires": [
            [
                "51b787c5898e797b"
            ]
        ]
    },
    {
        "id": "2a80d20f5dea80cf",
        "type": "s7 in",
        "z": "7f559090ad46a58f",
        "endpoint": "d39a119cf4d2cf8c",
        "mode": "single",
        "variable": "Diferencia de Presion Microfiltros",
        "diff": true,
        "name": "Diferencia de Presion Microfiltros",
        "x": 170,
        "y": 7260,
        "wires": [
            [
                "bdb18813a37dfcc5"
            ]
        ]
    },
    {
        "id": "5222c43bf9931a9b",
        "type": "s7 in",
        "z": "7f559090ad46a58f",
        "endpoint": "d39a119cf4d2cf8c",
        "mode": "single",
        "variable": "Falla Multimedia Contra Lavado",
        "diff": true,
        "name": "Falla Multimedia Contra Lavado",
        "x": 170,
        "y": 7320,
        "wires": [
            [
                "da23d01bf672c0af"
            ]
        ]
    },
    {
        "id": "8598d8be9ad50ffe",
        "type": "s7 in",
        "z": "7f559090ad46a58f",
        "endpoint": "d39a119cf4d2cf8c",
        "mode": "single",
        "variable": "Alarma Recuperacion Alta EDI",
        "diff": true,
        "name": "Alarma Recuperacion Alta EDI",
        "x": 160,
        "y": 7380,
        "wires": [
            [
                "b72df2d2b24f1747"
            ]
        ]
    },
    {
        "id": "7d004da8bc0765e2",
        "type": "s7 in",
        "z": "7f559090ad46a58f",
        "endpoint": "d39a119cf4d2cf8c",
        "mode": "single",
        "variable": "Conductividad Alta Alimentacion",
        "diff": true,
        "name": "Conductividad Alta Alimentacion",
        "x": 170,
        "y": 7440,
        "wires": [
            [
                "6cea5d6d130089a8"
            ]
        ]
    },
    {
        "id": "e19a05913b595980",
        "type": "switch",
        "z": "7f559090ad46a58f",
        "name": "",
        "property": "payload",
        "propertyType": "msg",
        "rules": [
            {
                "t": "true"
            }
        ],
        "checkall": "true",
        "repair": false,
        "outputs": 1,
        "x": 730,
        "y": 2700,
        "wires": [
            [
                "ee327bf1a6f059e0"
            ]
        ]
    },
    {
        "id": "2c858e07ae77ffba",
        "type": "switch",
        "z": "7f559090ad46a58f",
        "name": "",
        "property": "payload",
        "propertyType": "msg",
        "rules": [
            {
                "t": "true"
            }
        ],
        "checkall": "true",
        "repair": false,
        "outputs": 1,
        "x": 730,
        "y": 2760,
        "wires": [
            [
                "4e5bf5a5072a8fdc"
            ]
        ]
    },
    {
        "id": "d1fe405f8e0c148f",
        "type": "switch",
        "z": "7f559090ad46a58f",
        "name": "",
        "property": "payload",
        "propertyType": "msg",
        "rules": [
            {
                "t": "true"
            }
        ],
        "checkall": "true",
        "repair": false,
        "outputs": 1,
        "x": 730,
        "y": 2820,
        "wires": [
            [
                "dc8e23ebad70cba5"
            ]
        ]
    },
    {
        "id": "bd3064bdd10031dd",
        "type": "switch",
        "z": "7f559090ad46a58f",
        "name": "",
        "property": "payload",
        "propertyType": "msg",
        "rules": [
            {
                "t": "true"
            }
        ],
        "checkall": "true",
        "repair": false,
        "outputs": 1,
        "x": 730,
        "y": 2880,
        "wires": [
            [
                "2154cc16d0ed0a28"
            ]
        ]
    },
    {
        "id": "2438d8895c06c42e",
        "type": "switch",
        "z": "7f559090ad46a58f",
        "name": "",
        "property": "payload",
        "propertyType": "msg",
        "rules": [
            {
                "t": "true"
            }
        ],
        "checkall": "true",
        "repair": false,
        "outputs": 1,
        "x": 730,
        "y": 2940,
        "wires": [
            [
                "cb6f13dc0ef35852"
            ]
        ]
    },
    {
        "id": "d6dd058449da9a9c",
        "type": "switch",
        "z": "7f559090ad46a58f",
        "name": "",
        "property": "payload",
        "propertyType": "msg",
        "rules": [
            {
                "t": "true"
            }
        ],
        "checkall": "true",
        "repair": false,
        "outputs": 1,
        "x": 730,
        "y": 3000,
        "wires": [
            [
                "27be50f50669574d"
            ]
        ]
    },
    {
        "id": "d37b362effb1727f",
        "type": "switch",
        "z": "7f559090ad46a58f",
        "name": "",
        "property": "payload",
        "propertyType": "msg",
        "rules": [
            {
                "t": "true"
            }
        ],
        "checkall": "true",
        "repair": false,
        "outputs": 1,
        "x": 730,
        "y": 3060,
        "wires": [
            [
                "be3ed0400ef07d6b"
            ]
        ]
    },
    {
        "id": "8f0dcc91d3c26879",
        "type": "switch",
        "z": "7f559090ad46a58f",
        "name": "",
        "property": "payload",
        "propertyType": "msg",
        "rules": [
            {
                "t": "true"
            }
        ],
        "checkall": "true",
        "repair": false,
        "outputs": 1,
        "x": 730,
        "y": 3120,
        "wires": [
            [
                "f8a73ac84027135f"
            ]
        ]
    },
    {
        "id": "8aa504d223536cc6",
        "type": "switch",
        "z": "7f559090ad46a58f",
        "name": "",
        "property": "payload",
        "propertyType": "msg",
        "rules": [
            {
                "t": "true"
            }
        ],
        "checkall": "true",
        "repair": false,
        "outputs": 1,
        "x": 730,
        "y": 3180,
        "wires": [
            [
                "6f539c2ceb468c55"
            ]
        ]
    },
    {
        "id": "8ff2fac1897114ff",
        "type": "switch",
        "z": "7f559090ad46a58f",
        "name": "",
        "property": "payload",
        "propertyType": "msg",
        "rules": [
            {
                "t": "true"
            }
        ],
        "checkall": "true",
        "repair": false,
        "outputs": 1,
        "x": 730,
        "y": 3240,
        "wires": [
            [
                "e5cfbab913f1ea2b"
            ]
        ]
    },
    {
        "id": "fda65f75181d924a",
        "type": "switch",
        "z": "7f559090ad46a58f",
        "name": "",
        "property": "payload",
        "propertyType": "msg",
        "rules": [
            {
                "t": "true"
            }
        ],
        "checkall": "true",
        "repair": false,
        "outputs": 1,
        "x": 730,
        "y": 3300,
        "wires": [
            [
                "48cdbccc2bb62a64"
            ]
        ]
    },
    {
        "id": "935938e5b945e47c",
        "type": "switch",
        "z": "7f559090ad46a58f",
        "name": "",
        "property": "payload",
        "propertyType": "msg",
        "rules": [
            {
                "t": "true"
            }
        ],
        "checkall": "true",
        "repair": false,
        "outputs": 1,
        "x": 730,
        "y": 3360,
        "wires": [
            [
                "43e341bbce8d48d6"
            ]
        ]
    },
    {
        "id": "0d9a33848d6b4250",
        "type": "switch",
        "z": "7f559090ad46a58f",
        "name": "",
        "property": "payload",
        "propertyType": "msg",
        "rules": [
            {
                "t": "true"
            }
        ],
        "checkall": "true",
        "repair": false,
        "outputs": 1,
        "x": 730,
        "y": 3420,
        "wires": [
            [
                "cc2651917d56642c"
            ]
        ]
    },
    {
        "id": "20ce7253a0e50b31",
        "type": "switch",
        "z": "7f559090ad46a58f",
        "name": "",
        "property": "payload",
        "propertyType": "msg",
        "rules": [
            {
                "t": "true"
            }
        ],
        "checkall": "true",
        "repair": false,
        "outputs": 1,
        "x": 730,
        "y": 3480,
        "wires": [
            [
                "4a38d6a2456bb934"
            ]
        ]
    },
    {
        "id": "e8aba3b28277a23e",
        "type": "switch",
        "z": "7f559090ad46a58f",
        "name": "",
        "property": "payload",
        "propertyType": "msg",
        "rules": [
            {
                "t": "true"
            }
        ],
        "checkall": "true",
        "repair": false,
        "outputs": 1,
        "x": 730,
        "y": 3540,
        "wires": [
            [
                "7c255b463cbf3f4f"
            ]
        ]
    },
    {
        "id": "26f313fa9ac18979",
        "type": "switch",
        "z": "7f559090ad46a58f",
        "name": "",
        "property": "payload",
        "propertyType": "msg",
        "rules": [
            {
                "t": "true"
            }
        ],
        "checkall": "true",
        "repair": false,
        "outputs": 1,
        "x": 730,
        "y": 3600,
        "wires": [
            [
                "f939a9284f168513"
            ]
        ]
    },
    {
        "id": "d519f23c720eb0af",
        "type": "switch",
        "z": "7f559090ad46a58f",
        "name": "",
        "property": "payload",
        "propertyType": "msg",
        "rules": [
            {
                "t": "true"
            }
        ],
        "checkall": "true",
        "repair": false,
        "outputs": 1,
        "x": 730,
        "y": 3660,
        "wires": [
            [
                "eae37d3bf6459158"
            ]
        ]
    },
    {
        "id": "58af03799685e0cd",
        "type": "switch",
        "z": "7f559090ad46a58f",
        "name": "",
        "property": "payload",
        "propertyType": "msg",
        "rules": [
            {
                "t": "true"
            }
        ],
        "checkall": "true",
        "repair": false,
        "outputs": 1,
        "x": 730,
        "y": 3720,
        "wires": [
            [
                "fecd8befd10e48a1"
            ]
        ]
    },
    {
        "id": "f2203d1c359e4d95",
        "type": "switch",
        "z": "7f559090ad46a58f",
        "name": "",
        "property": "payload",
        "propertyType": "msg",
        "rules": [
            {
                "t": "true"
            }
        ],
        "checkall": "true",
        "repair": false,
        "outputs": 1,
        "x": 730,
        "y": 3780,
        "wires": [
            [
                "326a419cfa561e79"
            ]
        ]
    },
    {
        "id": "49908a9ef1c80963",
        "type": "switch",
        "z": "7f559090ad46a58f",
        "name": "",
        "property": "payload",
        "propertyType": "msg",
        "rules": [
            {
                "t": "true"
            }
        ],
        "checkall": "true",
        "repair": false,
        "outputs": 1,
        "x": 730,
        "y": 3840,
        "wires": [
            [
                "91c466a4b68c7805"
            ]
        ]
    },
    {
        "id": "bfd880cb59d80480",
        "type": "switch",
        "z": "7f559090ad46a58f",
        "name": "",
        "property": "payload",
        "propertyType": "msg",
        "rules": [
            {
                "t": "true"
            }
        ],
        "checkall": "true",
        "repair": false,
        "outputs": 1,
        "x": 730,
        "y": 3900,
        "wires": [
            [
                "aac5b9e78b31e896"
            ]
        ]
    },
    {
        "id": "c561f5b8a4734845",
        "type": "switch",
        "z": "7f559090ad46a58f",
        "name": "",
        "property": "payload",
        "propertyType": "msg",
        "rules": [
            {
                "t": "true"
            }
        ],
        "checkall": "true",
        "repair": false,
        "outputs": 1,
        "x": 730,
        "y": 3960,
        "wires": [
            [
                "e9bf10486ae07a4a"
            ]
        ]
    },
    {
        "id": "f2c2a08f1323bcda",
        "type": "switch",
        "z": "7f559090ad46a58f",
        "name": "",
        "property": "payload",
        "propertyType": "msg",
        "rules": [
            {
                "t": "true"
            }
        ],
        "checkall": "true",
        "repair": false,
        "outputs": 1,
        "x": 730,
        "y": 4020,
        "wires": [
            [
                "71aa77d386d26be0"
            ]
        ]
    },
    {
        "id": "2987df9c8ac7a3ee",
        "type": "switch",
        "z": "7f559090ad46a58f",
        "name": "",
        "property": "payload",
        "propertyType": "msg",
        "rules": [
            {
                "t": "true"
            }
        ],
        "checkall": "true",
        "repair": false,
        "outputs": 1,
        "x": 730,
        "y": 4080,
        "wires": [
            [
                "dc46c0ec9563d309"
            ]
        ]
    },
    {
        "id": "4fb1a2b08becab1c",
        "type": "switch",
        "z": "7f559090ad46a58f",
        "name": "",
        "property": "payload",
        "propertyType": "msg",
        "rules": [
            {
                "t": "true"
            }
        ],
        "checkall": "true",
        "repair": false,
        "outputs": 1,
        "x": 730,
        "y": 4140,
        "wires": [
            [
                "a2c38d1cc2468666"
            ]
        ]
    },
    {
        "id": "1ab8a9118e83b6cf",
        "type": "switch",
        "z": "7f559090ad46a58f",
        "name": "",
        "property": "payload",
        "propertyType": "msg",
        "rules": [
            {
                "t": "true"
            }
        ],
        "checkall": "true",
        "repair": false,
        "outputs": 1,
        "x": 730,
        "y": 4200,
        "wires": [
            [
                "744d1def4554ec92"
            ]
        ]
    },
    {
        "id": "c75f4488252c7448",
        "type": "switch",
        "z": "7f559090ad46a58f",
        "name": "",
        "property": "payload",
        "propertyType": "msg",
        "rules": [
            {
                "t": "true"
            }
        ],
        "checkall": "true",
        "repair": false,
        "outputs": 1,
        "x": 730,
        "y": 4260,
        "wires": [
            [
                "f89ebd3731b905ab"
            ]
        ]
    },
    {
        "id": "d1425340284247f4",
        "type": "switch",
        "z": "7f559090ad46a58f",
        "name": "",
        "property": "payload",
        "propertyType": "msg",
        "rules": [
            {
                "t": "true"
            }
        ],
        "checkall": "true",
        "repair": false,
        "outputs": 1,
        "x": 730,
        "y": 4320,
        "wires": [
            [
                "6ae7fb251a71851e"
            ]
        ]
    },
    {
        "id": "d2ee947147d466f7",
        "type": "switch",
        "z": "7f559090ad46a58f",
        "name": "",
        "property": "payload",
        "propertyType": "msg",
        "rules": [
            {
                "t": "true"
            }
        ],
        "checkall": "true",
        "repair": false,
        "outputs": 1,
        "x": 730,
        "y": 4380,
        "wires": [
            [
                "4f82c186a88c105f"
            ]
        ]
    },
    {
        "id": "1f31b959650424db",
        "type": "switch",
        "z": "7f559090ad46a58f",
        "name": "",
        "property": "payload",
        "propertyType": "msg",
        "rules": [
            {
                "t": "true"
            }
        ],
        "checkall": "true",
        "repair": false,
        "outputs": 1,
        "x": 730,
        "y": 4440,
        "wires": [
            [
                "554bec7b39746360"
            ]
        ]
    },
    {
        "id": "8db38cffece91e13",
        "type": "switch",
        "z": "7f559090ad46a58f",
        "name": "",
        "property": "payload",
        "propertyType": "msg",
        "rules": [
            {
                "t": "true"
            }
        ],
        "checkall": "true",
        "repair": false,
        "outputs": 1,
        "x": 730,
        "y": 4500,
        "wires": [
            [
                "6591fc082f4db2dd"
            ]
        ]
    },
    {
        "id": "aea5d58c20d56882",
        "type": "switch",
        "z": "7f559090ad46a58f",
        "name": "",
        "property": "payload",
        "propertyType": "msg",
        "rules": [
            {
                "t": "true"
            }
        ],
        "checkall": "true",
        "repair": false,
        "outputs": 1,
        "x": 730,
        "y": 4560,
        "wires": [
            [
                "272fa7700062f333"
            ]
        ]
    },
    {
        "id": "c9fb6949f62290d4",
        "type": "switch",
        "z": "7f559090ad46a58f",
        "name": "",
        "property": "payload",
        "propertyType": "msg",
        "rules": [
            {
                "t": "true"
            }
        ],
        "checkall": "true",
        "repair": false,
        "outputs": 1,
        "x": 730,
        "y": 4620,
        "wires": [
            [
                "cd58d6b5fa9d4758"
            ]
        ]
    },
    {
        "id": "bc06b13a984a11b9",
        "type": "switch",
        "z": "7f559090ad46a58f",
        "name": "",
        "property": "payload",
        "propertyType": "msg",
        "rules": [
            {
                "t": "true"
            }
        ],
        "checkall": "true",
        "repair": false,
        "outputs": 1,
        "x": 730,
        "y": 4680,
        "wires": [
            [
                "ec128bae361309ce"
            ]
        ]
    },
    {
        "id": "6f7c047177abf32f",
        "type": "switch",
        "z": "7f559090ad46a58f",
        "name": "",
        "property": "payload",
        "propertyType": "msg",
        "rules": [
            {
                "t": "true"
            }
        ],
        "checkall": "true",
        "repair": false,
        "outputs": 1,
        "x": 730,
        "y": 4740,
        "wires": [
            [
                "1a09ac11c9aacba2"
            ]
        ]
    },
    {
        "id": "558cacdd825cfbb6",
        "type": "switch",
        "z": "7f559090ad46a58f",
        "name": "",
        "property": "payload",
        "propertyType": "msg",
        "rules": [
            {
                "t": "true"
            }
        ],
        "checkall": "true",
        "repair": false,
        "outputs": 1,
        "x": 730,
        "y": 4800,
        "wires": [
            [
                "980fcf791c8cd32b"
            ]
        ]
    },
    {
        "id": "dc644812e9871f32",
        "type": "switch",
        "z": "7f559090ad46a58f",
        "name": "",
        "property": "payload",
        "propertyType": "msg",
        "rules": [
            {
                "t": "true"
            }
        ],
        "checkall": "true",
        "repair": false,
        "outputs": 1,
        "x": 730,
        "y": 4860,
        "wires": [
            []
        ]
    },
    {
        "id": "3122e3afb0cb5d03",
        "type": "switch",
        "z": "7f559090ad46a58f",
        "name": "",
        "property": "payload",
        "propertyType": "msg",
        "rules": [
            {
                "t": "true"
            }
        ],
        "checkall": "true",
        "repair": false,
        "outputs": 1,
        "x": 730,
        "y": 4860,
        "wires": [
            [
                "cde7f84259dd7ae1"
            ]
        ]
    },
    {
        "id": "e6373354cea699e7",
        "type": "switch",
        "z": "7f559090ad46a58f",
        "name": "",
        "property": "payload",
        "propertyType": "msg",
        "rules": [
            {
                "t": "true"
            }
        ],
        "checkall": "true",
        "repair": false,
        "outputs": 1,
        "x": 730,
        "y": 4920,
        "wires": [
            [
                "54be97a5eb9f0c76"
            ]
        ]
    },
    {
        "id": "e6ccbe6c0496d902",
        "type": "switch",
        "z": "7f559090ad46a58f",
        "name": "",
        "property": "payload",
        "propertyType": "msg",
        "rules": [
            {
                "t": "true"
            }
        ],
        "checkall": "true",
        "repair": false,
        "outputs": 1,
        "x": 730,
        "y": 4980,
        "wires": [
            [
                "48b39ac680b94b06"
            ]
        ]
    },
    {
        "id": "60918c5183be0a7f",
        "type": "switch",
        "z": "7f559090ad46a58f",
        "name": "",
        "property": "payload",
        "propertyType": "msg",
        "rules": [
            {
                "t": "true"
            }
        ],
        "checkall": "true",
        "repair": false,
        "outputs": 1,
        "x": 730,
        "y": 5040,
        "wires": [
            [
                "0ec28a558f6db1a9"
            ]
        ]
    },
    {
        "id": "6668ca8cfe9d4a99",
        "type": "switch",
        "z": "7f559090ad46a58f",
        "name": "",
        "property": "payload",
        "propertyType": "msg",
        "rules": [
            {
                "t": "true"
            }
        ],
        "checkall": "true",
        "repair": false,
        "outputs": 1,
        "x": 731,
        "y": 5098,
        "wires": [
            [
                "f7e0f83a3f0b7731"
            ]
        ]
    },
    {
        "id": "be95293c0eee8887",
        "type": "switch",
        "z": "7f559090ad46a58f",
        "name": "",
        "property": "payload",
        "propertyType": "msg",
        "rules": [
            {
                "t": "true"
            }
        ],
        "checkall": "true",
        "repair": false,
        "outputs": 1,
        "x": 730,
        "y": 5160,
        "wires": [
            [
                "db974f338ed15cb3"
            ]
        ]
    },
    {
        "id": "bcdc96f9cc407727",
        "type": "switch",
        "z": "7f559090ad46a58f",
        "name": "",
        "property": "payload",
        "propertyType": "msg",
        "rules": [
            {
                "t": "true"
            }
        ],
        "checkall": "true",
        "repair": false,
        "outputs": 1,
        "x": 730,
        "y": 5220,
        "wires": [
            [
                "894b6d8d0fdae7dd"
            ]
        ]
    },
    {
        "id": "3f7c8bfd5a3ebdec",
        "type": "switch",
        "z": "7f559090ad46a58f",
        "name": "",
        "property": "payload",
        "propertyType": "msg",
        "rules": [
            {
                "t": "true"
            }
        ],
        "checkall": "true",
        "repair": false,
        "outputs": 1,
        "x": 730,
        "y": 5280,
        "wires": [
            [
                "9585327fb32d5a7d"
            ]
        ]
    },
    {
        "id": "dde9174646cc1e58",
        "type": "switch",
        "z": "7f559090ad46a58f",
        "name": "",
        "property": "payload",
        "propertyType": "msg",
        "rules": [
            {
                "t": "true"
            }
        ],
        "checkall": "true",
        "repair": false,
        "outputs": 1,
        "x": 730,
        "y": 5340,
        "wires": [
            [
                "dfab2e7d312898d5"
            ]
        ]
    },
    {
        "id": "9c4fe7e980ac9758",
        "type": "switch",
        "z": "7f559090ad46a58f",
        "name": "",
        "property": "payload",
        "propertyType": "msg",
        "rules": [
            {
                "t": "true"
            }
        ],
        "checkall": "true",
        "repair": false,
        "outputs": 1,
        "x": 730,
        "y": 5400,
        "wires": [
            [
                "3f0cee58046f8fed"
            ]
        ]
    },
    {
        "id": "bb57b11bfecb2113",
        "type": "switch",
        "z": "7f559090ad46a58f",
        "name": "",
        "property": "payload",
        "propertyType": "msg",
        "rules": [
            {
                "t": "true"
            }
        ],
        "checkall": "true",
        "repair": false,
        "outputs": 1,
        "x": 730,
        "y": 5460,
        "wires": [
            [
                "254f5f385e738256"
            ]
        ]
    },
    {
        "id": "7f75685e42c6a18e",
        "type": "switch",
        "z": "7f559090ad46a58f",
        "name": "",
        "property": "payload",
        "propertyType": "msg",
        "rules": [
            {
                "t": "true"
            }
        ],
        "checkall": "true",
        "repair": false,
        "outputs": 1,
        "x": 730,
        "y": 5520,
        "wires": [
            [
                "e2bb0c4a27a20bc4"
            ]
        ]
    },
    {
        "id": "c44cb3beb0241c33",
        "type": "switch",
        "z": "7f559090ad46a58f",
        "name": "",
        "property": "payload",
        "propertyType": "msg",
        "rules": [
            {
                "t": "true"
            }
        ],
        "checkall": "true",
        "repair": false,
        "outputs": 1,
        "x": 730,
        "y": 5580,
        "wires": [
            [
                "d472c0fbe52aad98"
            ]
        ]
    },
    {
        "id": "5a4621453076feea",
        "type": "switch",
        "z": "7f559090ad46a58f",
        "name": "",
        "property": "payload",
        "propertyType": "msg",
        "rules": [
            {
                "t": "true"
            }
        ],
        "checkall": "true",
        "repair": false,
        "outputs": 1,
        "x": 730,
        "y": 5640,
        "wires": [
            [
                "ce62295ad56a7493"
            ]
        ]
    },
    {
        "id": "46feadda42341b66",
        "type": "switch",
        "z": "7f559090ad46a58f",
        "name": "",
        "property": "payload",
        "propertyType": "msg",
        "rules": [
            {
                "t": "true"
            }
        ],
        "checkall": "true",
        "repair": false,
        "outputs": 1,
        "x": 730,
        "y": 5700,
        "wires": [
            [
                "e207029d2dc199a0"
            ]
        ]
    },
    {
        "id": "20f2ef4d747eb6a2",
        "type": "switch",
        "z": "7f559090ad46a58f",
        "name": "",
        "property": "payload",
        "propertyType": "msg",
        "rules": [
            {
                "t": "true"
            }
        ],
        "checkall": "true",
        "repair": false,
        "outputs": 1,
        "x": 730,
        "y": 5760,
        "wires": [
            [
                "6e3fda700e9efa3b"
            ]
        ]
    },
    {
        "id": "dffcd6b9082edfc2",
        "type": "switch",
        "z": "7f559090ad46a58f",
        "name": "",
        "property": "payload",
        "propertyType": "msg",
        "rules": [
            {
                "t": "true"
            }
        ],
        "checkall": "true",
        "repair": false,
        "outputs": 1,
        "x": 730,
        "y": 5820,
        "wires": [
            [
                "1a42091eddf26a77"
            ]
        ]
    },
    {
        "id": "aa60fed24dc09fae",
        "type": "switch",
        "z": "7f559090ad46a58f",
        "name": "",
        "property": "payload",
        "propertyType": "msg",
        "rules": [
            {
                "t": "true"
            }
        ],
        "checkall": "true",
        "repair": false,
        "outputs": 1,
        "x": 730,
        "y": 5880,
        "wires": [
            [
                "bfb149c08eb9c736"
            ]
        ]
    },
    {
        "id": "3193cc8f434cdb94",
        "type": "switch",
        "z": "7f559090ad46a58f",
        "name": "",
        "property": "payload",
        "propertyType": "msg",
        "rules": [
            {
                "t": "true"
            }
        ],
        "checkall": "true",
        "repair": false,
        "outputs": 1,
        "x": 730,
        "y": 5940,
        "wires": [
            [
                "b2c77994c02f8bbc"
            ]
        ]
    },
    {
        "id": "bdfe4dfcb9f409d1",
        "type": "switch",
        "z": "7f559090ad46a58f",
        "name": "",
        "property": "payload",
        "propertyType": "msg",
        "rules": [
            {
                "t": "true"
            }
        ],
        "checkall": "true",
        "repair": false,
        "outputs": 1,
        "x": 730,
        "y": 6000,
        "wires": [
            [
                "f17fdb5a3312705d"
            ]
        ]
    },
    {
        "id": "76ab64306117ae7c",
        "type": "switch",
        "z": "7f559090ad46a58f",
        "name": "",
        "property": "payload",
        "propertyType": "msg",
        "rules": [
            {
                "t": "true"
            }
        ],
        "checkall": "true",
        "repair": false,
        "outputs": 1,
        "x": 730,
        "y": 6060,
        "wires": [
            [
                "ce0404be68b0cf01"
            ]
        ]
    },
    {
        "id": "03948035b981bee1",
        "type": "switch",
        "z": "7f559090ad46a58f",
        "name": "",
        "property": "payload",
        "propertyType": "msg",
        "rules": [
            {
                "t": "true"
            }
        ],
        "checkall": "true",
        "repair": false,
        "outputs": 1,
        "x": 734,
        "y": 6119,
        "wires": [
            [
                "f1faba124c7087fe"
            ]
        ]
    },
    {
        "id": "1aac05f2ccf9b018",
        "type": "switch",
        "z": "7f559090ad46a58f",
        "name": "",
        "property": "payload",
        "propertyType": "msg",
        "rules": [
            {
                "t": "true"
            }
        ],
        "checkall": "true",
        "repair": false,
        "outputs": 1,
        "x": 730,
        "y": 6180,
        "wires": [
            [
                "3d9efe727219e5f6"
            ]
        ]
    },
    {
        "id": "0a5050b83acfb176",
        "type": "switch",
        "z": "7f559090ad46a58f",
        "name": "",
        "property": "payload",
        "propertyType": "msg",
        "rules": [
            {
                "t": "true"
            }
        ],
        "checkall": "true",
        "repair": false,
        "outputs": 1,
        "x": 730,
        "y": 6240,
        "wires": [
            [
                "78958f8d4ee28af9"
            ]
        ]
    },
    {
        "id": "9f16fd840e55da66",
        "type": "switch",
        "z": "7f559090ad46a58f",
        "name": "",
        "property": "payload",
        "propertyType": "msg",
        "rules": [
            {
                "t": "true"
            }
        ],
        "checkall": "true",
        "repair": false,
        "outputs": 1,
        "x": 730,
        "y": 6300,
        "wires": [
            [
                "4bdf57fe5625d88f"
            ]
        ]
    },
    {
        "id": "d9f480af4fc7404d",
        "type": "switch",
        "z": "7f559090ad46a58f",
        "name": "",
        "property": "payload",
        "propertyType": "msg",
        "rules": [
            {
                "t": "true"
            }
        ],
        "checkall": "true",
        "repair": false,
        "outputs": 1,
        "x": 730,
        "y": 6360,
        "wires": [
            [
                "5e93a07cabe31b8e"
            ]
        ]
    },
    {
        "id": "30615755ecac0f31",
        "type": "switch",
        "z": "7f559090ad46a58f",
        "name": "",
        "property": "payload",
        "propertyType": "msg",
        "rules": [
            {
                "t": "true"
            }
        ],
        "checkall": "true",
        "repair": false,
        "outputs": 1,
        "x": 730,
        "y": 6420,
        "wires": [
            [
                "02b1835cdfaf163a"
            ]
        ]
    },
    {
        "id": "1820fb623352ea59",
        "type": "switch",
        "z": "7f559090ad46a58f",
        "name": "",
        "property": "payload",
        "propertyType": "msg",
        "rules": [
            {
                "t": "true"
            }
        ],
        "checkall": "true",
        "repair": false,
        "outputs": 1,
        "x": 730,
        "y": 6480,
        "wires": [
            [
                "0106db11c77a92f2"
            ]
        ]
    },
    {
        "id": "4cfda58a52bca955",
        "type": "switch",
        "z": "7f559090ad46a58f",
        "name": "",
        "property": "payload",
        "propertyType": "msg",
        "rules": [
            {
                "t": "true"
            }
        ],
        "checkall": "true",
        "repair": false,
        "outputs": 1,
        "x": 730,
        "y": 6540,
        "wires": [
            [
                "1af7da32c29c41f6"
            ]
        ]
    },
    {
        "id": "9a5b0dfaeca4b049",
        "type": "switch",
        "z": "7f559090ad46a58f",
        "name": "",
        "property": "payload",
        "propertyType": "msg",
        "rules": [
            {
                "t": "true"
            }
        ],
        "checkall": "true",
        "repair": false,
        "outputs": 1,
        "x": 730,
        "y": 6600,
        "wires": [
            [
                "a4cc331cc672baa2"
            ]
        ]
    },
    {
        "id": "0da92ae4f0f27dcc",
        "type": "switch",
        "z": "7f559090ad46a58f",
        "name": "",
        "property": "payload",
        "propertyType": "msg",
        "rules": [
            {
                "t": "true"
            }
        ],
        "checkall": "true",
        "repair": false,
        "outputs": 1,
        "x": 730,
        "y": 6660,
        "wires": [
            [
                "1e4a483d651bc0b1"
            ]
        ]
    },
    {
        "id": "1e7c433815620f72",
        "type": "switch",
        "z": "7f559090ad46a58f",
        "name": "",
        "property": "payload",
        "propertyType": "msg",
        "rules": [
            {
                "t": "true"
            }
        ],
        "checkall": "true",
        "repair": false,
        "outputs": 1,
        "x": 730,
        "y": 6720,
        "wires": [
            [
                "578abb4a01749916"
            ]
        ]
    },
    {
        "id": "11cad7fa9ca7772a",
        "type": "switch",
        "z": "7f559090ad46a58f",
        "name": "",
        "property": "payload",
        "propertyType": "msg",
        "rules": [
            {
                "t": "true"
            }
        ],
        "checkall": "true",
        "repair": false,
        "outputs": 1,
        "x": 730,
        "y": 6780,
        "wires": [
            [
                "b1ec999aa35ee3f4"
            ]
        ]
    },
    {
        "id": "bf5a8f05554b2d6c",
        "type": "switch",
        "z": "7f559090ad46a58f",
        "name": "",
        "property": "payload",
        "propertyType": "msg",
        "rules": [
            {
                "t": "true"
            }
        ],
        "checkall": "true",
        "repair": false,
        "outputs": 1,
        "x": 730,
        "y": 6840,
        "wires": [
            [
                "6699ffd92c11e5bd"
            ]
        ]
    },
    {
        "id": "03a3f72a38ab3574",
        "type": "switch",
        "z": "7f559090ad46a58f",
        "name": "",
        "property": "payload",
        "propertyType": "msg",
        "rules": [
            {
                "t": "true"
            }
        ],
        "checkall": "true",
        "repair": false,
        "outputs": 1,
        "x": 730,
        "y": 6900,
        "wires": [
            [
                "434b6e25cdc4797e"
            ]
        ]
    },
    {
        "id": "4241f8d6c8342c59",
        "type": "switch",
        "z": "7f559090ad46a58f",
        "name": "",
        "property": "payload",
        "propertyType": "msg",
        "rules": [
            {
                "t": "true"
            }
        ],
        "checkall": "true",
        "repair": false,
        "outputs": 1,
        "x": 730,
        "y": 6960,
        "wires": [
            [
                "538dd9e98d8cbf64"
            ]
        ]
    },
    {
        "id": "6bd4f8e38011ce7b",
        "type": "switch",
        "z": "7f559090ad46a58f",
        "name": "",
        "property": "payload",
        "propertyType": "msg",
        "rules": [
            {
                "t": "true"
            }
        ],
        "checkall": "true",
        "repair": false,
        "outputs": 1,
        "x": 730,
        "y": 7020,
        "wires": [
            [
                "e4876c6dbaefd7b7"
            ]
        ]
    },
    {
        "id": "f28c4f054849276b",
        "type": "switch",
        "z": "7f559090ad46a58f",
        "name": "",
        "property": "payload",
        "propertyType": "msg",
        "rules": [
            {
                "t": "true"
            }
        ],
        "checkall": "true",
        "repair": false,
        "outputs": 1,
        "x": 730,
        "y": 7080,
        "wires": [
            [
                "1275b108729b960b"
            ]
        ]
    },
    {
        "id": "f58b8525d0ce6270",
        "type": "switch",
        "z": "7f559090ad46a58f",
        "name": "",
        "property": "payload",
        "propertyType": "msg",
        "rules": [
            {
                "t": "true"
            }
        ],
        "checkall": "true",
        "repair": false,
        "outputs": 1,
        "x": 730,
        "y": 7140,
        "wires": [
            [
                "e554c5bccd4a5c39"
            ]
        ]
    },
    {
        "id": "51b787c5898e797b",
        "type": "switch",
        "z": "7f559090ad46a58f",
        "name": "",
        "property": "payload",
        "propertyType": "msg",
        "rules": [
            {
                "t": "true"
            }
        ],
        "checkall": "true",
        "repair": false,
        "outputs": 1,
        "x": 730,
        "y": 7200,
        "wires": [
            [
                "5fb965a8f2bd8a46"
            ]
        ]
    },
    {
        "id": "bdb18813a37dfcc5",
        "type": "switch",
        "z": "7f559090ad46a58f",
        "name": "",
        "property": "payload",
        "propertyType": "msg",
        "rules": [
            {
                "t": "true"
            }
        ],
        "checkall": "true",
        "repair": false,
        "outputs": 1,
        "x": 730,
        "y": 7260,
        "wires": [
            [
                "48caf5bbfebbbf21"
            ]
        ]
    },
    {
        "id": "da23d01bf672c0af",
        "type": "switch",
        "z": "7f559090ad46a58f",
        "name": "",
        "property": "payload",
        "propertyType": "msg",
        "rules": [
            {
                "t": "true"
            }
        ],
        "checkall": "true",
        "repair": false,
        "outputs": 1,
        "x": 730,
        "y": 7320,
        "wires": [
            [
                "a1b4db7d683e5d16"
            ]
        ]
    },
    {
        "id": "b72df2d2b24f1747",
        "type": "switch",
        "z": "7f559090ad46a58f",
        "name": "",
        "property": "payload",
        "propertyType": "msg",
        "rules": [
            {
                "t": "true"
            }
        ],
        "checkall": "true",
        "repair": false,
        "outputs": 1,
        "x": 730,
        "y": 7380,
        "wires": [
            [
                "2214ce73908d16b5"
            ]
        ]
    },
    {
        "id": "6cea5d6d130089a8",
        "type": "switch",
        "z": "7f559090ad46a58f",
        "name": "",
        "property": "payload",
        "propertyType": "msg",
        "rules": [
            {
                "t": "true"
            }
        ],
        "checkall": "true",
        "repair": false,
        "outputs": 1,
        "x": 730,
        "y": 7440,
        "wires": [
            [
                "c4553b3c899cf190"
            ]
        ]
    },
    {
        "id": "ee327bf1a6f059e0",
        "type": "function",
        "z": "7f559090ad46a58f",
        "name": "function 188",
        "func": "msg.payload ={\n    chatId :\"-1003700875136\",\n    type : \"message\",\n    content: \"Falla Fusible (Modulo)\"\n}\nreturn msg;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 950,
        "y": 2700,
        "wires": [
            [
                "d9eeafe0924eb33f"
            ]
        ]
    },
    {
        "id": "4e5bf5a5072a8fdc",
        "type": "function",
        "z": "7f559090ad46a58f",
        "name": "function 189",
        "func": "msg.payload ={\n    chatId :\"-1003700875136\",\n    type : \"message\",\n    content: \"Falla Caudalimetro 1 (Modulo)\"\n}\nreturn msg;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 950,
        "y": 2760,
        "wires": [
            [
                "d9eeafe0924eb33f"
            ]
        ]
    },
    {
        "id": "dc8e23ebad70cba5",
        "type": "function",
        "z": "7f559090ad46a58f",
        "name": "function 190",
        "func": "msg.payload ={\n    chatId :\"-1003700875136\",\n    type : \"message\",\n    content: \"Falla Caudalimetro 2 (Modulo)\"\n}\nreturn msg;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 950,
        "y": 2820,
        "wires": [
            [
                "d9eeafe0924eb33f"
            ]
        ]
    },
    {
        "id": "2154cc16d0ed0a28",
        "type": "function",
        "z": "7f559090ad46a58f",
        "name": "function 191",
        "func": "msg.payload ={\n    chatId :\"-1003700875136\",\n    type : \"message\",\n    content: \"Falla Caudalimetro 3 (Modulo)\"\n}\nreturn msg;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 950,
        "y": 2880,
        "wires": [
            [
                "d9eeafe0924eb33f"
            ]
        ]
    },
    {
        "id": "cb6f13dc0ef35852",
        "type": "function",
        "z": "7f559090ad46a58f",
        "name": "function 192",
        "func": "msg.payload ={\n    chatId :\"-1003700875136\",\n    type : \"message\",\n    content: \"Falla Caudalimetro 4 (Modulo)\"\n}\nreturn msg;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 950,
        "y": 2940,
        "wires": [
            [
                "d9eeafe0924eb33f"
            ]
        ]
    },
    {
        "id": "27be50f50669574d",
        "type": "function",
        "z": "7f559090ad46a58f",
        "name": "function 193",
        "func": "msg.payload ={\n    chatId :\"-1003700875136\",\n    type : \"message\",\n    content: \"Falla Caudalimetro 5 (Modulo)\"\n}\nreturn msg;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 950,
        "y": 3000,
        "wires": [
            [
                "d9eeafe0924eb33f"
            ]
        ]
    },
    {
        "id": "be3ed0400ef07d6b",
        "type": "function",
        "z": "7f559090ad46a58f",
        "name": "function 194",
        "func": "msg.payload ={\n    chatId :\"-1003700875136\",\n    type : \"message\",\n    content: \"Falla Caudalimetro 6 (Modulo)\"\n}\nreturn msg;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 950,
        "y": 3060,
        "wires": [
            [
                "d9eeafe0924eb33f"
            ]
        ]
    },
    {
        "id": "f8a73ac84027135f",
        "type": "function",
        "z": "7f559090ad46a58f",
        "name": "function 195",
        "func": "msg.payload ={\n    chatId :\"-1003700875136\",\n    type : \"message\",\n    content: \"Alarma Carga Sanitizante CIP Quimico (Modulo)\"\n}\nreturn msg;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 950,
        "y": 3120,
        "wires": [
            [
                "d9eeafe0924eb33f"
            ]
        ]
    },
    {
        "id": "6f539c2ceb468c55",
        "type": "function",
        "z": "7f559090ad46a58f",
        "name": "function 196",
        "func": "msg.payload ={\n    chatId :\"-1003700875136\",\n    type : \"message\",\n    content: \"Alarma Conductividad (Modulo)\"\n}\nreturn msg;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 950,
        "y": 3180,
        "wires": [
            [
                "d9eeafe0924eb33f"
            ]
        ]
    },
    {
        "id": "e5cfbab913f1ea2b",
        "type": "function",
        "z": "7f559090ad46a58f",
        "name": "function 197",
        "func": "msg.payload ={\n    chatId :\"-1003700875136\",\n    type : \"message\",\n    content: \"Alarma de ORP (Modulo)\"\n}\nreturn msg;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 950,
        "y": 3240,
        "wires": [
            [
                "d9eeafe0924eb33f"
            ]
        ]
    },
    {
        "id": "48cdbccc2bb62a64",
        "type": "function",
        "z": "7f559090ad46a58f",
        "name": "function 198",
        "func": "msg.payload ={\n    chatId :\"-1003700875136\",\n    type : \"message\",\n    content: \"Alta Conductividad EDIC (Modulo)\"\n}\nreturn msg;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 950,
        "y": 3300,
        "wires": [
            [
                "d9eeafe0924eb33f"
            ]
        ]
    },
    {
        "id": "43e341bbce8d48d6",
        "type": "function",
        "z": "7f559090ad46a58f",
        "name": "function 199",
        "func": "msg.payload ={\n    chatId :\"-1003700875136\",\n    type : \"message\",\n    content: \"Temperatura Minima de OI (Modulo)\"\n}\nreturn msg;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 950,
        "y": 3360,
        "wires": [
            [
                "d9eeafe0924eb33f"
            ]
        ]
    },
    {
        "id": "cc2651917d56642c",
        "type": "function",
        "z": "7f559090ad46a58f",
        "name": "function 200",
        "func": "msg.payload ={\n    chatId :\"-1003700875136\",\n    type : \"message\",\n    content: \"Alarma Temperatura PreTratamiento (Modulo)\"\n}\nreturn msg;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 950,
        "y": 3420,
        "wires": [
            [
                "d9eeafe0924eb33f"
            ]
        ]
    },
    {
        "id": "4a38d6a2456bb934",
        "type": "function",
        "z": "7f559090ad46a58f",
        "name": "function 201",
        "func": "msg.payload ={\n    chatId :\"-1003700875136\",\n    type : \"message\",\n    content: \"Alarma Alta Temperatura Control CIP (Modulo)\"\n}\nreturn msg;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 950,
        "y": 3480,
        "wires": [
            [
                "d9eeafe0924eb33f"
            ]
        ]
    },
    {
        "id": "7c255b463cbf3f4f",
        "type": "function",
        "z": "7f559090ad46a58f",
        "name": "function 202",
        "func": "msg.payload ={\n    chatId :\"-1003700875136\",\n    type : \"message\",\n    content: \"Maxima Temperatura Retorno CIP (Modulo)\"\n}\nreturn msg;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 950,
        "y": 3540,
        "wires": [
            [
                "d9eeafe0924eb33f"
            ]
        ]
    },
    {
        "id": "f939a9284f168513",
        "type": "function",
        "z": "7f559090ad46a58f",
        "name": "function 203",
        "func": "msg.payload ={\n    chatId :\"-1003700875136\",\n    type : \"message\",\n    content: \"Falla Dureza de Alimentacion (Modulo)\"\n}\nreturn msg;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 950,
        "y": 3600,
        "wires": [
            [
                "d9eeafe0924eb33f"
            ]
        ]
    },
    {
        "id": "eae37d3bf6459158",
        "type": "function",
        "z": "7f559090ad46a58f",
        "name": "function 204",
        "func": "msg.payload ={\n    chatId :\"-1003700875136\",\n    type : \"message\",\n    content: \"Falla Temeratura Disipador SSR (Modulo)\"\n}\nreturn msg;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 950,
        "y": 3660,
        "wires": [
            [
                "d9eeafe0924eb33f"
            ]
        ]
    },
    {
        "id": "fecd8befd10e48a1",
        "type": "function",
        "z": "7f559090ad46a58f",
        "name": "function 205",
        "func": "msg.payload ={\n    chatId :\"-1003700875136\",\n    type : \"message\",\n    content: \"Falla  Bomba Dosificadora de Quimico (Modulo)\"\n}\nreturn msg;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 950,
        "y": 3720,
        "wires": [
            [
                "d9eeafe0924eb33f"
            ]
        ]
    },
    {
        "id": "326a419cfa561e79",
        "type": "function",
        "z": "7f559090ad46a58f",
        "name": "function 206",
        "func": "msg.payload ={\n    chatId :\"-1003700875136\",\n    type : \"message\",\n    content: \"Falla Flujo de Alimentacion (Modulo)\"\n}\nreturn msg;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 950,
        "y": 3780,
        "wires": [
            [
                "d9eeafe0924eb33f"
            ]
        ]
    },
    {
        "id": "91c466a4b68c7805",
        "type": "function",
        "z": "7f559090ad46a58f",
        "name": "function 207",
        "func": "msg.payload ={\n    chatId :\"-1003700875136\",\n    type : \"message\",\n    content: \"Bajo Nivel Tanque de Soda (Modulo)\"\n}\nreturn msg;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 950,
        "y": 3840,
        "wires": [
            [
                "d9eeafe0924eb33f"
            ]
        ]
    },
    {
        "id": "aac5b9e78b31e896",
        "type": "function",
        "z": "7f559090ad46a58f",
        "name": "function 208",
        "func": "msg.payload ={\n    chatId :\"-1003700875136\",\n    type : \"message\",\n    content: \"Bajo Nivel Reductor (Modulo)\"\n}\nreturn msg;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 950,
        "y": 3900,
        "wires": [
            [
                "d9eeafe0924eb33f"
            ]
        ]
    },
    {
        "id": "e9bf10486ae07a4a",
        "type": "function",
        "z": "7f559090ad46a58f",
        "name": "function 209",
        "func": "msg.payload ={\n    chatId :\"-1003700875136\",\n    type : \"message\",\n    content: \"Bajo Nivel Tanque CIP (Modulo)\"\n}\nreturn msg;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 950,
        "y": 3960,
        "wires": [
            [
                "d9eeafe0924eb33f"
            ]
        ]
    },
    {
        "id": "71aa77d386d26be0",
        "type": "function",
        "z": "7f559090ad46a58f",
        "name": "function 210",
        "func": "msg.payload ={\n    chatId :\"-1003700875136\",\n    type : \"message\",\n    content: \"Alto Nivel Tanque CIP (Modulo)\"\n}\nreturn msg;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 950,
        "y": 4020,
        "wires": [
            [
                "d9eeafe0924eb33f"
            ]
        ]
    },
    {
        "id": "dc46c0ec9563d309",
        "type": "function",
        "z": "7f559090ad46a58f",
        "name": "function 211",
        "func": "msg.payload ={\n    chatId :\"-1003700875136\",\n    type : \"message\",\n    content: \"Falla Flujo de contra Lavado (Modulo)\"\n}\nreturn msg;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 950,
        "y": 4080,
        "wires": [
            [
                "d9eeafe0924eb33f"
            ]
        ]
    },
    {
        "id": "a2c38d1cc2468666",
        "type": "function",
        "z": "7f559090ad46a58f",
        "name": "function 212",
        "func": "msg.payload ={\n    chatId :\"-1003700875136\",\n    type : \"message\",\n    content: \"Bajo Nivel Equipo CIP (Modulo)\"\n}\nreturn msg;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 950,
        "y": 4140,
        "wires": [
            [
                "d9eeafe0924eb33f"
            ]
        ]
    },
    {
        "id": "744d1def4554ec92",
        "type": "function",
        "z": "7f559090ad46a58f",
        "name": "function 213",
        "func": "msg.payload ={\n    chatId :\"-1003700875136\",\n    type : \"message\",\n    content: \"Alarma Caudal de Entrada (Modulo)\"\n}\nreturn msg;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 950,
        "y": 4200,
        "wires": [
            [
                "d9eeafe0924eb33f"
            ]
        ]
    },
    {
        "id": "f89ebd3731b905ab",
        "type": "function",
        "z": "7f559090ad46a58f",
        "name": "function 214",
        "func": "msg.payload ={\n    chatId :\"-1003700875136\",\n    type : \"message\",\n    content: \"Alarma Caudal Minimo de Concentrado (Modulo)\"\n}\nreturn msg;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 950,
        "y": 4260,
        "wires": [
            [
                "d9eeafe0924eb33f"
            ]
        ]
    },
    {
        "id": "6ae7fb251a71851e",
        "type": "function",
        "z": "7f559090ad46a58f",
        "name": "function 215",
        "func": "msg.payload ={\n    chatId :\"-1003700875136\",\n    type : \"message\",\n    content: \"Falla Bomba CIP (Modulo)\"\n}\nreturn msg;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 950,
        "y": 4320,
        "wires": [
            [
                "d9eeafe0924eb33f"
            ]
        ]
    },
    {
        "id": "4f82c186a88c105f",
        "type": "function",
        "z": "7f559090ad46a58f",
        "name": "function 216",
        "func": "msg.payload ={\n    chatId :\"-1003700875136\",\n    type : \"message\",\n    content: \"Caudal Minimo de Electrodo (Modulo)\"\n}\nreturn msg;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 950,
        "y": 4380,
        "wires": [
            [
                "d9eeafe0924eb33f"
            ]
        ]
    },
    {
        "id": "554bec7b39746360",
        "type": "function",
        "z": "7f559090ad46a58f",
        "name": "function 217",
        "func": "msg.payload ={\n    chatId :\"-1003700875136\",\n    type : \"message\",\n    content: \"Alarma Retorno de CIP (Modulo)\"\n}\nreturn msg;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 950,
        "y": 4440,
        "wires": [
            [
                "d9eeafe0924eb33f"
            ]
        ]
    },
    {
        "id": "6591fc082f4db2dd",
        "type": "function",
        "z": "7f559090ad46a58f",
        "name": "function 218",
        "func": "msg.payload ={\n    chatId :\"-1003700875136\",\n    type : \"message\",\n    content: \"Alarma Control CIP (Modulo)\"\n}\nreturn msg;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 950,
        "y": 4500,
        "wires": [
            [
                "d9eeafe0924eb33f"
            ]
        ]
    },
    {
        "id": "272fa7700062f333",
        "type": "function",
        "z": "7f559090ad46a58f",
        "name": "function 219",
        "func": "msg.payload ={\n    chatId :\"-1003700875136\",\n    type : \"message\",\n    content: \"Alta Temperatura para Producir (Modulo)\"\n}\nreturn msg;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 950,
        "y": 4560,
        "wires": [
            [
                "d9eeafe0924eb33f"
            ]
        ]
    },
    {
        "id": "cd58d6b5fa9d4758",
        "type": "function",
        "z": "7f559090ad46a58f",
        "name": "function 220",
        "func": "msg.payload ={\n    chatId :\"-1003700875136\",\n    type : \"message\",\n    content: \"Alarma Minimo Caudal de Entrada (Modulo)\"\n}\nreturn msg;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 950,
        "y": 4620,
        "wires": [
            [
                "d9eeafe0924eb33f"
            ]
        ]
    },
    {
        "id": "ec128bae361309ce",
        "type": "function",
        "z": "7f559090ad46a58f",
        "name": "function 221",
        "func": "msg.payload ={\n    chatId :\"-1003700875136\",\n    type : \"message\",\n    content: \"Alarma Temperatura Minima de Producto (Modulo)\"\n}\nreturn msg;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 950,
        "y": 4680,
        "wires": [
            [
                "d9eeafe0924eb33f"
            ]
        ]
    },
    {
        "id": "1a09ac11c9aacba2",
        "type": "function",
        "z": "7f559090ad46a58f",
        "name": "function 222",
        "func": "msg.payload ={\n    chatId :\"-1003700875136\",\n    type : \"message\",\n    content: \"Alarma recuperacion Baja (Modulo)\"\n}\nreturn msg;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 950,
        "y": 4740,
        "wires": [
            [
                "d9eeafe0924eb33f"
            ]
        ]
    },
    {
        "id": "980fcf791c8cd32b",
        "type": "function",
        "z": "7f559090ad46a58f",
        "name": "function 223",
        "func": "msg.payload ={\n    chatId :\"-1003700875136\",\n    type : \"message\",\n    content: \"Alarma recuperacion Alta (Modulo)\"\n}\nreturn msg;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 950,
        "y": 4800,
        "wires": [
            [
                "d9eeafe0924eb33f"
            ]
        ]
    },
    {
        "id": "cde7f84259dd7ae1",
        "type": "function",
        "z": "7f559090ad46a58f",
        "name": "function 224",
        "func": "msg.payload ={\n    chatId :\"-1003700875136\",\n    type : \"message\",\n    content: \"Falla Bomba Alimentacion (Modulo)\"\n}\nreturn msg;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 950,
        "y": 4860,
        "wires": [
            [
                "d9eeafe0924eb33f"
            ]
        ]
    },
    {
        "id": "54be97a5eb9f0c76",
        "type": "function",
        "z": "7f559090ad46a58f",
        "name": "function 225",
        "func": "msg.payload ={\n    chatId :\"-1003700875136\",\n    type : \"message\",\n    content: \"Alta Presion de Bomba (Modulo)\"\n}\nreturn msg;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 950,
        "y": 4920,
        "wires": [
            [
                "d9eeafe0924eb33f"
            ]
        ]
    },
    {
        "id": "48b39ac680b94b06",
        "type": "function",
        "z": "7f559090ad46a58f",
        "name": "function 226",
        "func": "msg.payload ={\n    chatId :\"-1003700875136\",\n    type : \"message\",\n    content: \"Falla Bomba de CIP (Modulo)\"\n}\nreturn msg;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 950,
        "y": 4980,
        "wires": [
            [
                "d9eeafe0924eb33f"
            ]
        ]
    },
    {
        "id": "0ec28a558f6db1a9",
        "type": "function",
        "z": "7f559090ad46a58f",
        "name": "function 227",
        "func": "msg.payload ={\n    chatId :\"-1003700875136\",\n    type : \"message\",\n    content: \"Falla Bomba de Alimentacion Accionada (Modulo)\"\n}\nreturn msg;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 950,
        "y": 5040,
        "wires": [
            [
                "d9eeafe0924eb33f"
            ]
        ]
    },
    {
        "id": "f7e0f83a3f0b7731",
        "type": "function",
        "z": "7f559090ad46a58f",
        "name": "function 228",
        "func": "msg.payload ={\n    chatId :\"-1003700875136\",\n    type : \"message\",\n    content: \"Falla Bomba de Alta Presion (Modulo)\"\n}\nreturn msg;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 950,
        "y": 5100,
        "wires": [
            [
                "d9eeafe0924eb33f"
            ]
        ]
    },
    {
        "id": "db974f338ed15cb3",
        "type": "function",
        "z": "7f559090ad46a58f",
        "name": "function 229",
        "func": "msg.payload ={\n    chatId :\"-1003700875136\",\n    type : \"message\",\n    content: \"Falla Bomba de CIP Accionada (Modulo)\"\n}\nreturn msg;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 950,
        "y": 5160,
        "wires": [
            [
                "d9eeafe0924eb33f"
            ]
        ]
    },
    {
        "id": "894b6d8d0fdae7dd",
        "type": "function",
        "z": "7f559090ad46a58f",
        "name": "function 230",
        "func": "msg.payload ={\n    chatId :\"-1003700875136\",\n    type : \"message\",\n    content: \"Falla Bomba EDI (Modulo)\"\n}\nreturn msg;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 950,
        "y": 5220,
        "wires": [
            [
                "d9eeafe0924eb33f"
            ]
        ]
    },
    {
        "id": "9585327fb32d5a7d",
        "type": "function",
        "z": "7f559090ad46a58f",
        "name": "function 231",
        "func": "msg.payload ={\n    chatId :\"-1003700875136\",\n    type : \"message\",\n    content: \"Falla Bomba EDI Accionada (Modulo)\"\n}\nreturn msg;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 950,
        "y": 5280,
        "wires": [
            [
                "d9eeafe0924eb33f"
            ]
        ]
    },
    {
        "id": "dfab2e7d312898d5",
        "type": "function",
        "z": "7f559090ad46a58f",
        "name": "function 232",
        "func": "msg.payload ={\n    chatId :\"-1003700875136\",\n    type : \"message\",\n    content: \"Falla EDI (Modulo)\"\n}\nreturn msg;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 955,
        "y": 5341,
        "wires": [
            [
                "d9eeafe0924eb33f"
            ]
        ]
    },
    {
        "id": "3f0cee58046f8fed",
        "type": "function",
        "z": "7f559090ad46a58f",
        "name": "function 233",
        "func": "msg.payload ={\n    chatId :\"-1003700875136\",\n    type : \"message\",\n    content: \"Falla Presion  Maxima de Salida Bomba CIP (Modulo)\"\n}\nreturn msg;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 950,
        "y": 5400,
        "wires": [
            [
                "d9eeafe0924eb33f"
            ]
        ]
    },
    {
        "id": "254f5f385e738256",
        "type": "function",
        "z": "7f559090ad46a58f",
        "name": "function 234",
        "func": "msg.payload ={\n    chatId :\"-1003700875136\",\n    type : \"message\",\n    content: \"Falla Temperatura Baja Presion (Modulo)\"\n}\nreturn msg;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 950,
        "y": 5460,
        "wires": [
            [
                "d9eeafe0924eb33f"
            ]
        ]
    },
    {
        "id": "e2bb0c4a27a20bc4",
        "type": "function",
        "z": "7f559090ad46a58f",
        "name": "function 235",
        "func": "msg.payload ={\n    chatId :\"-1003700875136\",\n    type : \"message\",\n    content: \"Falla Presion de salida minima Bomba CIP (Modulo)\"\n}\nreturn msg;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 950,
        "y": 5520,
        "wires": [
            [
                "d9eeafe0924eb33f"
            ]
        ]
    },
    {
        "id": "d472c0fbe52aad98",
        "type": "function",
        "z": "7f559090ad46a58f",
        "name": "function 236",
        "func": "msg.payload ={\n    chatId :\"-1003700875136\",\n    type : \"message\",\n    content: \"Bajo Nivel Tanque Anticrustante (Modulo)\"\n}\nreturn msg;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 950,
        "y": 5580,
        "wires": [
            [
                "d9eeafe0924eb33f"
            ]
        ]
    },
    {
        "id": "ce62295ad56a7493",
        "type": "function",
        "z": "7f559090ad46a58f",
        "name": "function 237",
        "func": "msg.payload ={\n    chatId :\"-1003700875136\",\n    type : \"message\",\n    content: \" Ablandador no Regenerando (Modulo)\"\n}\nreturn msg;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 950,
        "y": 5640,
        "wires": [
            [
                "d9eeafe0924eb33f"
            ]
        ]
    },
    {
        "id": "e207029d2dc199a0",
        "type": "function",
        "z": "7f559090ad46a58f",
        "name": "function 238",
        "func": "msg.payload ={\n    chatId :\"-1003700875136\",\n    type : \"message\",\n    content: \" Falla Ablandadores (Modulo)\"\n}\nreturn msg;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 950,
        "y": 5700,
        "wires": [
            [
                "d9eeafe0924eb33f"
            ]
        ]
    },
    {
        "id": "6e3fda700e9efa3b",
        "type": "function",
        "z": "7f559090ad46a58f",
        "name": "function 239",
        "func": "msg.payload ={\n    chatId :\"-1003700875136\",\n    type : \"message\",\n    content: \"Falla Presion  Entrada Bomba EDI (Modulo)\"\n}\nreturn msg;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 950,
        "y": 5760,
        "wires": [
            [
                "d9eeafe0924eb33f"
            ]
        ]
    },
    {
        "id": "1a42091eddf26a77",
        "type": "function",
        "z": "7f559090ad46a58f",
        "name": "function 240",
        "func": "msg.payload ={\n    chatId :\"-1003700875136\",\n    type : \"message\",\n    content: \"Falla Presion Minima EDI (Modulo)\"\n}\nreturn msg;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 950,
        "y": 5820,
        "wires": [
            [
                "d9eeafe0924eb33f"
            ]
        ]
    },
    {
        "id": "bfb149c08eb9c736",
        "type": "function",
        "z": "7f559090ad46a58f",
        "name": "function 241",
        "func": "msg.payload ={\n    chatId :\"-1003700875136\",\n    type : \"message\",\n    content: \"Falla Presion Maxima Salida Presion EDI (Modulo)\"\n}\nreturn msg;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 950,
        "y": 5880,
        "wires": [
            [
                "d9eeafe0924eb33f"
            ]
        ]
    },
    {
        "id": "b2c77994c02f8bbc",
        "type": "function",
        "z": "7f559090ad46a58f",
        "name": "function 242",
        "func": "msg.payload ={\n    chatId :\"-1003700875136\",\n    type : \"message\",\n    content: \"Falla Presion MInma Salida Bomba CIP (Modulo)\"\n}\nreturn msg;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 950,
        "y": 5940,
        "wires": [
            [
                "d9eeafe0924eb33f"
            ]
        ]
    },
    {
        "id": "f17fdb5a3312705d",
        "type": "function",
        "z": "7f559090ad46a58f",
        "name": "function 243",
        "func": "msg.payload ={\n    chatId :\"-1003700875136\",\n    type : \"message\",\n    content: \"Falla Bomba Alta Presion (Modulo)\"\n}\nreturn msg;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 950,
        "y": 6000,
        "wires": [
            [
                "d9eeafe0924eb33f"
            ]
        ]
    },
    {
        "id": "ce0404be68b0cf01",
        "type": "function",
        "z": "7f559090ad46a58f",
        "name": "function 244",
        "func": "msg.payload ={\n    chatId :\"-1003700875136\",\n    type : \"message\",\n    content: \"Falla Bomba Baja Presion (Modulo)\"\n}\nreturn msg;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 950,
        "y": 6060,
        "wires": [
            [
                "d9eeafe0924eb33f"
            ]
        ]
    },
    {
        "id": "f1faba124c7087fe",
        "type": "function",
        "z": "7f559090ad46a58f",
        "name": "function 245",
        "func": "msg.payload ={\n    chatId :\"-1003700875136\",\n    type : \"message\",\n    content: \"Falla Alta Presion Salida Bomba CIP (Modulo)\"\n}\nreturn msg;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 950,
        "y": 6120,
        "wires": [
            [
                "d9eeafe0924eb33f"
            ]
        ]
    },
    {
        "id": "3d9efe727219e5f6",
        "type": "function",
        "z": "7f559090ad46a58f",
        "name": "function 246",
        "func": "msg.payload ={\n    chatId :\"-1003700875136\",\n    type : \"message\",\n    content: \"Falla Presion Minima Bomba CIP (Modulo)\"\n}\nreturn msg;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 950,
        "y": 6180,
        "wires": [
            [
                "d9eeafe0924eb33f"
            ]
        ]
    },
    {
        "id": "78958f8d4ee28af9",
        "type": "function",
        "z": "7f559090ad46a58f",
        "name": "function 247",
        "func": "msg.payload ={\n    chatId :\"-1003700875136\",\n    type : \"message\",\n    content: \"Alarma Presion minima Bomba Alta (Modulo)\"\n}\nreturn msg;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 950,
        "y": 6240,
        "wires": [
            [
                "d9eeafe0924eb33f"
            ]
        ]
    },
    {
        "id": "4bdf57fe5625d88f",
        "type": "function",
        "z": "7f559090ad46a58f",
        "name": "function 248",
        "func": "msg.payload ={\n    chatId :\"-1003700875136\",\n    type : \"message\",\n    content: \"Alarma Presion Maxima Entrada Menbrana (Modulo)\"\n}\nreturn msg;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 950,
        "y": 6300,
        "wires": [
            [
                "d9eeafe0924eb33f"
            ]
        ]
    },
    {
        "id": "5e93a07cabe31b8e",
        "type": "function",
        "z": "7f559090ad46a58f",
        "name": "function 249",
        "func": "msg.payload ={\n    chatId :\"-1003700875136\",\n    type : \"message\",\n    content: \"Alarma Maxima Presion Salida Bomba CIP (Modulo)\"\n}\nreturn msg;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 950,
        "y": 6360,
        "wires": [
            [
                "d9eeafe0924eb33f"
            ]
        ]
    },
    {
        "id": "02b1835cdfaf163a",
        "type": "function",
        "z": "7f559090ad46a58f",
        "name": "function 250",
        "func": "msg.payload ={\n    chatId :\"-1003700875136\",\n    type : \"message\",\n    content: \"Falla Alta Presion Alimentacion (Modulo)\"\n}\nreturn msg;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 950,
        "y": 6420,
        "wires": [
            [
                "d9eeafe0924eb33f"
            ]
        ]
    },
    {
        "id": "0106db11c77a92f2",
        "type": "function",
        "z": "7f559090ad46a58f",
        "name": "function 251",
        "func": "msg.payload ={\n    chatId :\"-1003700875136\",\n    type : \"message\",\n    content: \"Falla Presion de Salida (Modulo)\"\n}\nreturn msg;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 950,
        "y": 6480,
        "wires": [
            [
                "d9eeafe0924eb33f"
            ]
        ]
    },
    {
        "id": "1af7da32c29c41f6",
        "type": "function",
        "z": "7f559090ad46a58f",
        "name": "function 252",
        "func": "msg.payload ={\n    chatId :\"-1003700875136\",\n    type : \"message\",\n    content: \"Presion Maxima Entrada EDI (Modulo)\"\n}\nreturn msg;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 950,
        "y": 6540,
        "wires": [
            [
                "d9eeafe0924eb33f"
            ]
        ]
    },
    {
        "id": "a4cc331cc672baa2",
        "type": "function",
        "z": "7f559090ad46a58f",
        "name": "function 253",
        "func": "msg.payload ={\n    chatId :\"-1003700875136\",\n    type : \"message\",\n    content: \"Presion Minima Salida CIP (Modulo)\"\n}\nreturn msg;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 950,
        "y": 6600,
        "wires": [
            [
                "d9eeafe0924eb33f"
            ]
        ]
    },
    {
        "id": "1e4a483d651bc0b1",
        "type": "function",
        "z": "7f559090ad46a58f",
        "name": "function 254",
        "func": "msg.payload ={\n    chatId :\"-1003700875136\",\n    type : \"message\",\n    content: \"Bajo Nivel Tanque Cloro (Modulo)\"\n}\nreturn msg;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 950,
        "y": 6660,
        "wires": [
            [
                "d9eeafe0924eb33f"
            ]
        ]
    },
    {
        "id": "578abb4a01749916",
        "type": "function",
        "z": "7f559090ad46a58f",
        "name": "function 255",
        "func": "msg.payload ={\n    chatId :\"-1003700875136\",\n    type : \"message\",\n    content: \"Mal Funcionmiento Caudalimetro 1 (Modulo)\"\n}\nreturn msg;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 950,
        "y": 6720,
        "wires": [
            [
                "d9eeafe0924eb33f"
            ]
        ]
    },
    {
        "id": "b1ec999aa35ee3f4",
        "type": "function",
        "z": "7f559090ad46a58f",
        "name": "function 256",
        "func": "msg.payload ={\n    chatId :\"-1003700875136\",\n    type : \"message\",\n    content: \"Mal Funcionmiento Caudalimetro 2 (Modulo)\"\n}\nreturn msg;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 950,
        "y": 6780,
        "wires": [
            [
                "d9eeafe0924eb33f"
            ]
        ]
    },
    {
        "id": "6699ffd92c11e5bd",
        "type": "function",
        "z": "7f559090ad46a58f",
        "name": "function 257",
        "func": "msg.payload ={\n    chatId :\"-1003700875136\",\n    type : \"message\",\n    content: \"Mal Funcionmiento Caudalimetro 3 (Modulo)\"\n}\nreturn msg;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 950,
        "y": 6840,
        "wires": [
            [
                "d9eeafe0924eb33f"
            ]
        ]
    },
    {
        "id": "434b6e25cdc4797e",
        "type": "function",
        "z": "7f559090ad46a58f",
        "name": "function 258",
        "func": "msg.payload ={\n    chatId :\"-1003700875136\",\n    type : \"message\",\n    content: \"Mal Funcionmiento Caudalimetro 4 (Modulo)\"\n}\nreturn msg;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 950,
        "y": 6900,
        "wires": [
            [
                "d9eeafe0924eb33f"
            ]
        ]
    },
    {
        "id": "538dd9e98d8cbf64",
        "type": "function",
        "z": "7f559090ad46a58f",
        "name": "function 259",
        "func": "msg.payload ={\n    chatId :\"-1003700875136\",\n    type : \"message\",\n    content: \"Mal Funcionmiento Caudalimetro 5 (Modulo)\"\n}\nreturn msg;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 950,
        "y": 6960,
        "wires": [
            [
                "d9eeafe0924eb33f"
            ]
        ]
    },
    {
        "id": "e4876c6dbaefd7b7",
        "type": "function",
        "z": "7f559090ad46a58f",
        "name": "function 260",
        "func": "msg.payload ={\n    chatId :\"-1003700875136\",\n    type : \"message\",\n    content: \"Mal Funcionmiento Caudalimetro 6 (Modulo)\"\n}\nreturn msg;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 950,
        "y": 7020,
        "wires": [
            [
                "d9eeafe0924eb33f"
            ]
        ]
    },
    {
        "id": "1275b108729b960b",
        "type": "function",
        "z": "7f559090ad46a58f",
        "name": "function 261",
        "func": "msg.payload ={\n    chatId :\"-1003700875136\",\n    type : \"message\",\n    content: \"Falla Temperatura de Retorno (Modulo)\"\n}\nreturn msg;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 950,
        "y": 7080,
        "wires": [
            [
                "d9eeafe0924eb33f"
            ]
        ]
    },
    {
        "id": "e554c5bccd4a5c39",
        "type": "function",
        "z": "7f559090ad46a58f",
        "name": "function 262",
        "func": "msg.payload ={\n    chatId :\"-1003700875136\",\n    type : \"message\",\n    content: \"Alarma Alto PH de Alimentacion (Modulo)\"\n}\nreturn msg;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 950,
        "y": 7140,
        "wires": [
            [
                "d9eeafe0924eb33f"
            ]
        ]
    },
    {
        "id": "5fb965a8f2bd8a46",
        "type": "function",
        "z": "7f559090ad46a58f",
        "name": "function 263",
        "func": "msg.payload ={\n    chatId :\"-1003700875136\",\n    type : \"message\",\n    content: \"Alarma Bajo PH de Alimentacion (Modulo)\"\n}\nreturn msg;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 950,
        "y": 7200,
        "wires": [
            [
                "d9eeafe0924eb33f"
            ]
        ]
    },
    {
        "id": "48caf5bbfebbbf21",
        "type": "function",
        "z": "7f559090ad46a58f",
        "name": "function 264",
        "func": "msg.payload ={\n    chatId :\"-1003700875136\",\n    type : \"message\",\n    content: \"Diferencia de Presion Microfiltros (Modulo)\"\n}\nreturn msg;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 950,
        "y": 7260,
        "wires": [
            [
                "d9eeafe0924eb33f"
            ]
        ]
    },
    {
        "id": "a1b4db7d683e5d16",
        "type": "function",
        "z": "7f559090ad46a58f",
        "name": "function 265",
        "func": "msg.payload ={\n    chatId :\"-1003700875136\",\n    type : \"message\",\n    content: \"Falla Multimedia Contra Lavado (Modulo)\"\n}\nreturn msg;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 950,
        "y": 7320,
        "wires": [
            [
                "d9eeafe0924eb33f"
            ]
        ]
    },
    {
        "id": "2214ce73908d16b5",
        "type": "function",
        "z": "7f559090ad46a58f",
        "name": "function 266",
        "func": "msg.payload ={\n    chatId :\"-1003700875136\",\n    type : \"message\",\n    content: \"Alarma Recuperacion Alta EDI (Modulo)\"\n}\nreturn msg;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 950,
        "y": 7380,
        "wires": [
            [
                "d9eeafe0924eb33f"
            ]
        ]
    },
    {
        "id": "c4553b3c899cf190",
        "type": "function",
        "z": "7f559090ad46a58f",
        "name": "function 267",
        "func": "msg.payload ={\n    chatId :\"-1003700875136\",\n    type : \"message\",\n    content: \"Conductividad Alta Alimentacion (Modulo)\"\n}\nreturn msg;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 950,
        "y": 7440,
        "wires": [
            [
                "d9eeafe0924eb33f"
            ]
        ]
    },
    {
        "id": "1ec59ec7f684aea6",
        "type": "telegram receiver",
        "z": "1af80aecd8dc33bc",
        "name": "Alarma_Loops_con_cloro_INT",
        "bot": "d527f80dc620f982",
        "saveDataDir": "",
        "filterCommands": false,
        "hasinput": false,
        "inputs": 0,
        "handleallupdates": false,
        "x": 200,
        "y": 80,
        "wires": [
            [
                "e2619b3a373fb21d"
            ],
            []
        ]
    },
    {
        "id": "e2619b3a373fb21d",
        "type": "debug",
        "z": "1af80aecd8dc33bc",
        "name": "debug 5",
        "active": true,
        "tosidebar": true,
        "console": false,
        "tostatus": false,
        "complete": "false",
        "statusVal": "",
        "statusType": "auto",
        "x": 520,
        "y": 80,
        "wires": []
    },
    {
        "id": "6dc5afc057512417",
        "type": "inject",
        "z": "1af80aecd8dc33bc",
        "name": "",
        "props": [
            {
                "p": "payload"
            },
            {
                "p": "topic",
                "vt": "str"
            }
        ],
        "repeat": "",
        "crontab": "",
        "once": false,
        "onceDelay": 0.1,
        "topic": "",
        "payload": "",
        "payloadType": "date",
        "x": 160,
        "y": 200,
        "wires": [
            [
                "82701520fa733c75"
            ]
        ]
    },
    {
        "id": "82701520fa733c75",
        "type": "function",
        "z": "1af80aecd8dc33bc",
        "name": "function 24",
        "func": "msg.payload ={\n    chatId:\"-1003700875136\",\n    type : \"message\",\n    content : \"hola,soy agua con cloro\"\n}\nreturn msg;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 390,
        "y": 200,
        "wires": [
            [
                "143395745f3cd63a"
            ]
        ]
    },
    {
        "id": "143395745f3cd63a",
        "type": "telegram sender",
        "z": "1af80aecd8dc33bc",
        "name": "Alarma_Loops_cloro_OUT",
        "bot": "d527f80dc620f982",
        "haserroroutput": false,
        "outputs": 1,
        "x": 1300,
        "y": 360,
        "wires": [
            []
        ]
    },
    {
        "id": "dc9202e5fd427e3d",
        "type": "s7 in",
        "z": "1af80aecd8dc33bc",
        "endpoint": "5a8e6e0aff746eb0",
        "mode": "single",
        "variable": "DB16,X32.0",
        "diff": true,
        "name": "",
        "x": 110,
        "y": 340,
        "wires": [
            [
                "61078df8c77f81c5"
            ]
        ]
    },
    {
        "id": "61078df8c77f81c5",
        "type": "switch",
        "z": "1af80aecd8dc33bc",
        "name": "",
        "property": "payload",
        "propertyType": "msg",
        "rules": [
            {
                "t": "true"
            }
        ],
        "checkall": "true",
        "repair": false,
        "outputs": 1,
        "x": 750,
        "y": 340,
        "wires": [
            [
                "52a04529c188a42d"
            ]
        ]
    },
    {
        "id": "52a04529c188a42d",
        "type": "function",
        "z": "1af80aecd8dc33bc",
        "name": "function 61",
        "func": "msg.payload ={\n    chatId :\"-1003700875136\",\n    type : \"message\",\n    content: \"ALTO NIVEL PW EN TANQUE\"\n}\nreturn msg;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 970,
        "y": 340,
        "wires": [
            [
                "143395745f3cd63a"
            ]
        ]
    },
    {
        "id": "71c9ccc73e8d21bb",
        "type": "s7 in",
        "z": "1af80aecd8dc33bc",
        "endpoint": "5a8e6e0aff746eb0",
        "mode": "single",
        "variable": "DB16,X32.1",
        "diff": true,
        "name": "",
        "x": 110,
        "y": 400,
        "wires": [
            [
                "f2ea8821c8064d5c"
            ]
        ]
    },
    {
        "id": "f2ea8821c8064d5c",
        "type": "switch",
        "z": "1af80aecd8dc33bc",
        "name": "",
        "property": "payload",
        "propertyType": "msg",
        "rules": [
            {
                "t": "true"
            }
        ],
        "checkall": "true",
        "repair": false,
        "outputs": 1,
        "x": 750,
        "y": 400,
        "wires": [
            [
                "8367b6628f989e6a"
            ]
        ]
    },
    {
        "id": "8367b6628f989e6a",
        "type": "function",
        "z": "1af80aecd8dc33bc",
        "name": "function 62",
        "func": "msg.payload ={\n    chatId :\"-1003700875136\",\n    type : \"message\",\n    content: \"BAJO NIVEL PW EN TANQUE\"\n}\nreturn msg;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 970,
        "y": 400,
        "wires": [
            [
                "143395745f3cd63a"
            ]
        ]
    },
    {
        "id": "fa9d48cab441dac0",
        "type": "s7 in",
        "z": "1af80aecd8dc33bc",
        "endpoint": "5a8e6e0aff746eb0",
        "mode": "single",
        "variable": "DB16,X32.2",
        "diff": true,
        "name": "",
        "x": 110,
        "y": 460,
        "wires": [
            [
                "dd312ae505c4c461"
            ]
        ]
    },
    {
        "id": "dd312ae505c4c461",
        "type": "switch",
        "z": "1af80aecd8dc33bc",
        "name": "",
        "property": "payload",
        "propertyType": "msg",
        "rules": [
            {
                "t": "true"
            }
        ],
        "checkall": "true",
        "repair": false,
        "outputs": 1,
        "x": 750,
        "y": 460,
        "wires": [
            [
                "cd9d2e00b73042ab"
            ]
        ]
    },
    {
        "id": "cd9d2e00b73042ab",
        "type": "function",
        "z": "1af80aecd8dc33bc",
        "name": "function 63",
        "func": "msg.payload ={\n    chatId :\"-1003700875136\",\n    type : \"message\",\n    content: \"ALTA CONDUCTIVIDAD LOOPS PW\"\n}\nreturn msg;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 970,
        "y": 460,
        "wires": [
            [
                "143395745f3cd63a"
            ]
        ]
    },
    {
        "id": "6caed303e40b5164",
        "type": "s7 in",
        "z": "1af80aecd8dc33bc",
        "endpoint": "5a8e6e0aff746eb0",
        "mode": "single",
        "variable": "DB16,X32.3",
        "diff": true,
        "name": "",
        "x": 110,
        "y": 520,
        "wires": [
            [
                "fd8c992c200f927d"
            ]
        ]
    },
    {
        "id": "fd8c992c200f927d",
        "type": "switch",
        "z": "1af80aecd8dc33bc",
        "name": "",
        "property": "payload",
        "propertyType": "msg",
        "rules": [
            {
                "t": "true"
            }
        ],
        "checkall": "true",
        "repair": false,
        "outputs": 1,
        "x": 750,
        "y": 520,
        "wires": [
            [
                "5a8472775495a946"
            ]
        ]
    },
    {
        "id": "5a8472775495a946",
        "type": "function",
        "z": "1af80aecd8dc33bc",
        "name": "function 64",
        "func": "msg.payload ={\n    chatId :\"-1003700875136\",\n    type : \"message\",\n    content: \"BAJO CAUDAL RETORNO LOOP PW - PROCESOS I\"\n}\nreturn msg;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 970,
        "y": 520,
        "wires": [
            [
                "143395745f3cd63a"
            ]
        ]
    },
    {
        "id": "45bb0ca8c383a09f",
        "type": "s7 in",
        "z": "1af80aecd8dc33bc",
        "endpoint": "5a8e6e0aff746eb0",
        "mode": "single",
        "variable": "DB16,X32.4",
        "diff": true,
        "name": "",
        "x": 110,
        "y": 580,
        "wires": [
            [
                "a05c57395e66d183"
            ]
        ]
    },
    {
        "id": "a05c57395e66d183",
        "type": "switch",
        "z": "1af80aecd8dc33bc",
        "name": "",
        "property": "payload",
        "propertyType": "msg",
        "rules": [
            {
                "t": "true"
            }
        ],
        "checkall": "true",
        "repair": false,
        "outputs": 1,
        "x": 750,
        "y": 580,
        "wires": [
            [
                "5c92a4b44279316d"
            ]
        ]
    },
    {
        "id": "5c92a4b44279316d",
        "type": "function",
        "z": "1af80aecd8dc33bc",
        "name": "function 65",
        "func": "msg.payload ={\n    chatId :\"-1003700875136\",\n    type : \"message\",\n    content: \"BAJO CAUDAL RETORNO LOOP PW - PROCESOS II\"\n}\nreturn msg;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 970,
        "y": 580,
        "wires": [
            [
                "143395745f3cd63a"
            ]
        ]
    },
    {
        "id": "da98335877e63ee5",
        "type": "s7 in",
        "z": "1af80aecd8dc33bc",
        "endpoint": "5a8e6e0aff746eb0",
        "mode": "single",
        "variable": "DB16,X32.5",
        "diff": true,
        "name": "",
        "x": 110,
        "y": 640,
        "wires": [
            [
                "7a7618da8a17d2e3"
            ]
        ]
    },
    {
        "id": "7a7618da8a17d2e3",
        "type": "switch",
        "z": "1af80aecd8dc33bc",
        "name": "",
        "property": "payload",
        "propertyType": "msg",
        "rules": [
            {
                "t": "true"
            }
        ],
        "checkall": "true",
        "repair": false,
        "outputs": 1,
        "x": 750,
        "y": 640,
        "wires": [
            [
                "da25f3cc77ca2871"
            ]
        ]
    },
    {
        "id": "da25f3cc77ca2871",
        "type": "function",
        "z": "1af80aecd8dc33bc",
        "name": "function 66",
        "func": "msg.payload ={\n    chatId :\"-1003700875136\",\n    type : \"message\",\n    content: \"Alarma Loops Cloro\"\n}\nreturn msg;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 970,
        "y": 640,
        "wires": [
            [
                "143395745f3cd63a"
            ]
        ]
    },
    {
        "id": "a3b1c92b75171bb0",
        "type": "s7 in",
        "z": "1af80aecd8dc33bc",
        "endpoint": "5a8e6e0aff746eb0",
        "mode": "single",
        "variable": "DB16,X32.6",
        "diff": true,
        "name": "",
        "x": 110,
        "y": 700,
        "wires": [
            [
                "796d52b472f2c414"
            ]
        ]
    },
    {
        "id": "796d52b472f2c414",
        "type": "switch",
        "z": "1af80aecd8dc33bc",
        "name": "",
        "property": "payload",
        "propertyType": "msg",
        "rules": [
            {
                "t": "true"
            }
        ],
        "checkall": "true",
        "repair": false,
        "outputs": 1,
        "x": 750,
        "y": 700,
        "wires": [
            [
                "c5a8e9603533ff44"
            ]
        ]
    },
    {
        "id": "c5a8e9603533ff44",
        "type": "function",
        "z": "1af80aecd8dc33bc",
        "name": "function 67",
        "func": "msg.payload ={\n    chatId :\"-1003700875136\",\n    type : \"message\",\n    content: \"Alarma Loops Cloro\"\n}\nreturn msg;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 970,
        "y": 700,
        "wires": [
            [
                "143395745f3cd63a"
            ]
        ]
    },
    {
        "id": "1664d744bdaf136a",
        "type": "s7 in",
        "z": "1af80aecd8dc33bc",
        "endpoint": "5a8e6e0aff746eb0",
        "mode": "single",
        "variable": "DB16,X32.7",
        "diff": true,
        "name": "",
        "x": 110,
        "y": 760,
        "wires": [
            [
                "cb2e1297c40ad26d"
            ]
        ]
    },
    {
        "id": "cb2e1297c40ad26d",
        "type": "switch",
        "z": "1af80aecd8dc33bc",
        "name": "",
        "property": "payload",
        "propertyType": "msg",
        "rules": [
            {
                "t": "true"
            }
        ],
        "checkall": "true",
        "repair": false,
        "outputs": 1,
        "x": 750,
        "y": 760,
        "wires": [
            [
                "ddb5c1dcc30fe590"
            ]
        ]
    },
    {
        "id": "ddb5c1dcc30fe590",
        "type": "function",
        "z": "1af80aecd8dc33bc",
        "name": "function 68",
        "func": "msg.payload ={\n    chatId :\"-1003700875136\",\n    type : \"message\",\n    content: \"Alarma Loops Cloro\"\n}\nreturn msg;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 970,
        "y": 760,
        "wires": [
            [
                "143395745f3cd63a"
            ]
        ]
    },
    {
        "id": "6c07c9a3397fb9df",
        "type": "s7 in",
        "z": "1af80aecd8dc33bc",
        "endpoint": "5a8e6e0aff746eb0",
        "mode": "single",
        "variable": "DB16,X33.0",
        "diff": true,
        "name": "Parada_Emergencia",
        "x": 130,
        "y": 820,
        "wires": [
            [
                "8ee1e570c7aa71e6"
            ]
        ]
    },
    {
        "id": "8ee1e570c7aa71e6",
        "type": "switch",
        "z": "1af80aecd8dc33bc",
        "name": "",
        "property": "payload",
        "propertyType": "msg",
        "rules": [
            {
                "t": "true"
            }
        ],
        "checkall": "true",
        "repair": false,
        "outputs": 1,
        "x": 750,
        "y": 820,
        "wires": [
            [
                "8f2e98ae1bb66d88"
            ]
        ]
    },
    {
        "id": "8f2e98ae1bb66d88",
        "type": "function",
        "z": "1af80aecd8dc33bc",
        "name": "function 69",
        "func": "msg.payload ={\n    chatId :\"-1003700875136\",\n    type : \"message\",\n    content: \"Parada de Emergencia Accionada\"\n}\nreturn msg;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 970,
        "y": 820,
        "wires": [
            [
                "143395745f3cd63a"
            ]
        ]
    },
    {
        "id": "cb1ae4397a53f932",
        "type": "s7 in",
        "z": "1af80aecd8dc33bc",
        "endpoint": "5a8e6e0aff746eb0",
        "mode": "single",
        "variable": "DB16,X33.1",
        "diff": true,
        "name": "",
        "x": 110,
        "y": 880,
        "wires": [
            [
                "b948fd411906da05"
            ]
        ]
    },
    {
        "id": "b948fd411906da05",
        "type": "switch",
        "z": "1af80aecd8dc33bc",
        "name": "",
        "property": "payload",
        "propertyType": "msg",
        "rules": [
            {
                "t": "true"
            }
        ],
        "checkall": "true",
        "repair": false,
        "outputs": 1,
        "x": 750,
        "y": 880,
        "wires": [
            [
                "267f539464d739ca"
            ]
        ]
    },
    {
        "id": "267f539464d739ca",
        "type": "function",
        "z": "1af80aecd8dc33bc",
        "name": "function 70",
        "func": "msg.payload ={\n    chatId :\"-1003700875136\",\n    type : \"message\",\n    content: \"Alarma Falta Tensión de Línea\"\n}\nreturn msg;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 970,
        "y": 880,
        "wires": [
            [
                "143395745f3cd63a"
            ]
        ]
    },
    {
        "id": "5bd866524a064ac0",
        "type": "s7 in",
        "z": "1af80aecd8dc33bc",
        "endpoint": "5a8e6e0aff746eb0",
        "mode": "single",
        "variable": "DB16,X33.2",
        "diff": true,
        "name": "",
        "x": 110,
        "y": 940,
        "wires": [
            [
                "a1d33ab113dbc66e"
            ]
        ]
    },
    {
        "id": "a1d33ab113dbc66e",
        "type": "switch",
        "z": "1af80aecd8dc33bc",
        "name": "",
        "property": "payload",
        "propertyType": "msg",
        "rules": [
            {
                "t": "true"
            }
        ],
        "checkall": "true",
        "repair": false,
        "outputs": 1,
        "x": 750,
        "y": 940,
        "wires": [
            [
                "e1f61708399220ef"
            ]
        ]
    },
    {
        "id": "e1f61708399220ef",
        "type": "function",
        "z": "1af80aecd8dc33bc",
        "name": "function 71",
        "func": "msg.payload ={\n    chatId :\"-1003700875136\",\n    type : \"message\",\n    content: \"Falla Disco de Ruptura\"\n}\nreturn msg;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 970,
        "y": 940,
        "wires": [
            [
                "143395745f3cd63a"
            ]
        ]
    },
    {
        "id": "1a7a6da98d129ad3",
        "type": "s7 in",
        "z": "1af80aecd8dc33bc",
        "endpoint": "5a8e6e0aff746eb0",
        "mode": "single",
        "variable": "DB16,X33.3",
        "diff": true,
        "name": "",
        "x": 110,
        "y": 1000,
        "wires": [
            [
                "cf912405d5158e73"
            ]
        ]
    },
    {
        "id": "cf912405d5158e73",
        "type": "switch",
        "z": "1af80aecd8dc33bc",
        "name": "",
        "property": "payload",
        "propertyType": "msg",
        "rules": [
            {
                "t": "true"
            }
        ],
        "checkall": "true",
        "repair": false,
        "outputs": 1,
        "x": 750,
        "y": 1000,
        "wires": [
            [
                "3408ffda0aa97983"
            ]
        ]
    },
    {
        "id": "3408ffda0aa97983",
        "type": "function",
        "z": "1af80aecd8dc33bc",
        "name": "function 72",
        "func": "msg.payload ={\n    chatId :\"-1003700875136\",\n    type : \"message\",\n    content: \"FALLA BOMBA PU/PW1/001 - LOOP PW PROCESOS I\"\n}\nreturn msg;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 970,
        "y": 1000,
        "wires": [
            [
                "143395745f3cd63a"
            ]
        ]
    },
    {
        "id": "93bb388382445465",
        "type": "s7 in",
        "z": "1af80aecd8dc33bc",
        "endpoint": "5a8e6e0aff746eb0",
        "mode": "single",
        "variable": "DB16,X33.4",
        "diff": true,
        "name": "",
        "x": 110,
        "y": 1060,
        "wires": [
            [
                "3927184570685c4f"
            ]
        ]
    },
    {
        "id": "3927184570685c4f",
        "type": "switch",
        "z": "1af80aecd8dc33bc",
        "name": "",
        "property": "payload",
        "propertyType": "msg",
        "rules": [
            {
                "t": "true"
            }
        ],
        "checkall": "true",
        "repair": false,
        "outputs": 1,
        "x": 750,
        "y": 1060,
        "wires": [
            [
                "8293c8899af2fe89"
            ]
        ]
    },
    {
        "id": "8293c8899af2fe89",
        "type": "function",
        "z": "1af80aecd8dc33bc",
        "name": "function 73",
        "func": "msg.payload ={\n    chatId :\"-1003700875136\",\n    type : \"message\",\n    content: \"FALLA BOMBA PU/PW2/001 - LOOP PW PROCESOS II\"\n}\nreturn msg;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 970,
        "y": 1060,
        "wires": [
            [
                "143395745f3cd63a"
            ]
        ]
    },
    {
        "id": "1a10f4b923aa41d9",
        "type": "s7 in",
        "z": "1af80aecd8dc33bc",
        "endpoint": "5a8e6e0aff746eb0",
        "mode": "single",
        "variable": "DB16,X33.5",
        "diff": true,
        "name": "",
        "x": 110,
        "y": 1120,
        "wires": [
            [
                "2ac77b40fde62809"
            ]
        ]
    },
    {
        "id": "2ac77b40fde62809",
        "type": "switch",
        "z": "1af80aecd8dc33bc",
        "name": "",
        "property": "payload",
        "propertyType": "msg",
        "rules": [
            {
                "t": "true"
            }
        ],
        "checkall": "true",
        "repair": false,
        "outputs": 1,
        "x": 750,
        "y": 1120,
        "wires": [
            [
                "e806cf9851f1e4e9"
            ]
        ]
    },
    {
        "id": "e806cf9851f1e4e9",
        "type": "function",
        "z": "1af80aecd8dc33bc",
        "name": "function 74",
        "func": "msg.payload ={\n    chatId :\"-1003700875136\",\n    type : \"message\",\n    content: \"FALTA DE AIRE COMPRIMIDO - PRESOSTATO\"\n}\nreturn msg;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 970,
        "y": 1120,
        "wires": [
            [
                "143395745f3cd63a"
            ]
        ]
    },
    {
        "id": "f62d753f45650c22",
        "type": "s7 in",
        "z": "1af80aecd8dc33bc",
        "endpoint": "5a8e6e0aff746eb0",
        "mode": "single",
        "variable": "DB16,X33.6",
        "diff": true,
        "name": "",
        "x": 110,
        "y": 1180,
        "wires": [
            [
                "a27375b9f3ea7842"
            ]
        ]
    },
    {
        "id": "a27375b9f3ea7842",
        "type": "switch",
        "z": "1af80aecd8dc33bc",
        "name": "",
        "property": "payload",
        "propertyType": "msg",
        "rules": [
            {
                "t": "true"
            }
        ],
        "checkall": "true",
        "repair": false,
        "outputs": 1,
        "x": 750,
        "y": 1180,
        "wires": [
            [
                "f059c372df7e8f55"
            ]
        ]
    },
    {
        "id": "f059c372df7e8f55",
        "type": "function",
        "z": "1af80aecd8dc33bc",
        "name": "function 75",
        "func": "msg.payload ={\n    chatId :\"-1003700875136\",\n    type : \"message\",\n    content: \" BAJO NIVEL TANQUE CLORO\"\n}\nreturn msg;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 970,
        "y": 1180,
        "wires": [
            [
                "143395745f3cd63a"
            ]
        ]
    },
    {
        "id": "34f294cb5d6ccb67",
        "type": "s7 in",
        "z": "1af80aecd8dc33bc",
        "endpoint": "5a8e6e0aff746eb0",
        "mode": "single",
        "variable": "DB16,X33.7",
        "diff": true,
        "name": "",
        "x": 110,
        "y": 1240,
        "wires": [
            [
                "782ee6d2d22928ef"
            ]
        ]
    },
    {
        "id": "782ee6d2d22928ef",
        "type": "switch",
        "z": "1af80aecd8dc33bc",
        "name": "",
        "property": "payload",
        "propertyType": "msg",
        "rules": [
            {
                "t": "true"
            }
        ],
        "checkall": "true",
        "repair": false,
        "outputs": 1,
        "x": 750,
        "y": 1240,
        "wires": [
            [
                "0592859d499d6677"
            ]
        ]
    },
    {
        "id": "0592859d499d6677",
        "type": "function",
        "z": "1af80aecd8dc33bc",
        "name": "function 76",
        "func": "msg.payload ={\n    chatId :\"-1003700875136\",\n    type : \"message\",\n    content: \"Alarma Loops Cloro\"\n}\nreturn msg;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 970,
        "y": 1240,
        "wires": [
            [
                "143395745f3cd63a"
            ]
        ]
    },
    {
        "id": "32f742558b2dce05",
        "type": "s7 in",
        "z": "1af80aecd8dc33bc",
        "endpoint": "5a8e6e0aff746eb0",
        "mode": "single",
        "variable": "DB16,X34.0",
        "diff": true,
        "name": "",
        "x": 110,
        "y": 1300,
        "wires": [
            [
                "973c2bb568cdb928"
            ]
        ]
    },
    {
        "id": "973c2bb568cdb928",
        "type": "switch",
        "z": "1af80aecd8dc33bc",
        "name": "",
        "property": "payload",
        "propertyType": "msg",
        "rules": [
            {
                "t": "true"
            }
        ],
        "checkall": "true",
        "repair": false,
        "outputs": 1,
        "x": 750,
        "y": 1300,
        "wires": [
            [
                "f0d70ab1eb502a2c"
            ]
        ]
    },
    {
        "id": "f0d70ab1eb502a2c",
        "type": "function",
        "z": "1af80aecd8dc33bc",
        "name": "function 77",
        "func": "msg.payload ={\n    chatId :\"-1003700875136\",\n    type : \"message\",\n    content: \"ALTA TEMPERATURA ENTRADA HEX LOOPS PW\"\n}\nreturn msg;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 970,
        "y": 1300,
        "wires": [
            [
                "143395745f3cd63a"
            ]
        ]
    },
    {
        "id": "6ccb2e0d3819db07",
        "type": "s7 in",
        "z": "1af80aecd8dc33bc",
        "endpoint": "5a8e6e0aff746eb0",
        "mode": "single",
        "variable": "DB16,X34.1",
        "diff": true,
        "name": "",
        "x": 110,
        "y": 1360,
        "wires": [
            [
                "9fd192d18810d2c0"
            ]
        ]
    },
    {
        "id": "9fd192d18810d2c0",
        "type": "switch",
        "z": "1af80aecd8dc33bc",
        "name": "",
        "property": "payload",
        "propertyType": "msg",
        "rules": [
            {
                "t": "true"
            }
        ],
        "checkall": "true",
        "repair": false,
        "outputs": 1,
        "x": 750,
        "y": 1360,
        "wires": [
            [
                "1d9e05a80106850a"
            ]
        ]
    },
    {
        "id": "1d9e05a80106850a",
        "type": "function",
        "z": "1af80aecd8dc33bc",
        "name": "function 78",
        "func": "msg.payload ={\n    chatId :\"-1003700875136\",\n    type : \"message\",\n    content: \"BAJA TEMPERATURA ENTRADA HEX LOOPS PW\"\n}\nreturn msg;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 970,
        "y": 1360,
        "wires": [
            [
                "143395745f3cd63a"
            ]
        ]
    },
    {
        "id": "949839aac05b58cb",
        "type": "s7 in",
        "z": "1af80aecd8dc33bc",
        "endpoint": "5a8e6e0aff746eb0",
        "mode": "single",
        "variable": "DB16,X34.2",
        "diff": true,
        "name": "",
        "x": 110,
        "y": 1420,
        "wires": [
            [
                "8270a9ca880e9435"
            ]
        ]
    },
    {
        "id": "8270a9ca880e9435",
        "type": "switch",
        "z": "1af80aecd8dc33bc",
        "name": "",
        "property": "payload",
        "propertyType": "msg",
        "rules": [
            {
                "t": "true"
            }
        ],
        "checkall": "true",
        "repair": false,
        "outputs": 1,
        "x": 750,
        "y": 1420,
        "wires": [
            [
                "62c133db53fe5262"
            ]
        ]
    },
    {
        "id": "62c133db53fe5262",
        "type": "function",
        "z": "1af80aecd8dc33bc",
        "name": "function 79",
        "func": "msg.payload ={\n    chatId :\"-1003700875136\",\n    type : \"message\",\n    content: \"ALTA TEMPERATURA RETORNO LOOPS PW\"\n}\nreturn msg;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 970,
        "y": 1420,
        "wires": [
            [
                "143395745f3cd63a"
            ]
        ]
    },
    {
        "id": "9f1d35db77804142",
        "type": "s7 in",
        "z": "1af80aecd8dc33bc",
        "endpoint": "5a8e6e0aff746eb0",
        "mode": "single",
        "variable": "DB16,X34.3",
        "diff": true,
        "name": "",
        "x": 110,
        "y": 1480,
        "wires": [
            [
                "e494b4786d6e0597"
            ]
        ]
    },
    {
        "id": "e494b4786d6e0597",
        "type": "switch",
        "z": "1af80aecd8dc33bc",
        "name": "",
        "property": "payload",
        "propertyType": "msg",
        "rules": [
            {
                "t": "true"
            }
        ],
        "checkall": "true",
        "repair": false,
        "outputs": 1,
        "x": 750,
        "y": 1480,
        "wires": [
            [
                "b520120e9bb34dd0"
            ]
        ]
    },
    {
        "id": "b520120e9bb34dd0",
        "type": "function",
        "z": "1af80aecd8dc33bc",
        "name": "function 80",
        "func": "msg.payload ={\n    chatId :\"-1003700875136\",\n    type : \"message\",\n    content: \"BAJA TEMPERATURA RETORNO LOOPS PW\"\n}\nreturn msg;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 970,
        "y": 1480,
        "wires": [
            [
                "143395745f3cd63a"
            ]
        ]
    },
    {
        "id": "c3a2f312f29bb880",
        "type": "s7 in",
        "z": "1af80aecd8dc33bc",
        "endpoint": "5a8e6e0aff746eb0",
        "mode": "single",
        "variable": "DB16,X34.4",
        "diff": true,
        "name": "",
        "x": 110,
        "y": 1540,
        "wires": [
            [
                "d343ebeb5f571ee3"
            ]
        ]
    },
    {
        "id": "d343ebeb5f571ee3",
        "type": "switch",
        "z": "1af80aecd8dc33bc",
        "name": "",
        "property": "payload",
        "propertyType": "msg",
        "rules": [
            {
                "t": "true"
            }
        ],
        "checkall": "true",
        "repair": false,
        "outputs": 1,
        "x": 750,
        "y": 1540,
        "wires": [
            [
                "6c2d610ac5db8475"
            ]
        ]
    },
    {
        "id": "6c2d610ac5db8475",
        "type": "function",
        "z": "1af80aecd8dc33bc",
        "name": "function 81",
        "func": "msg.payload ={\n    chatId :\"-1003700875136\",\n    type : \"message\",\n    content: \"ALTO VALOR  CLORO EN RETORNO A TANQUE PW\"\n}\nreturn msg;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 970,
        "y": 1540,
        "wires": [
            [
                "143395745f3cd63a"
            ]
        ]
    },
    {
        "id": "d2fc859482a283c4",
        "type": "s7 in",
        "z": "1af80aecd8dc33bc",
        "endpoint": "5a8e6e0aff746eb0",
        "mode": "single",
        "variable": "DB16,X34.5",
        "diff": true,
        "name": "",
        "x": 110,
        "y": 1600,
        "wires": [
            [
                "de2ad36832c34b99"
            ]
        ]
    },
    {
        "id": "de2ad36832c34b99",
        "type": "switch",
        "z": "1af80aecd8dc33bc",
        "name": "",
        "property": "payload",
        "propertyType": "msg",
        "rules": [
            {
                "t": "true"
            }
        ],
        "checkall": "true",
        "repair": false,
        "outputs": 1,
        "x": 750,
        "y": 1600,
        "wires": [
            [
                "3f6b9930cbfb3c40"
            ]
        ]
    },
    {
        "id": "3f6b9930cbfb3c40",
        "type": "function",
        "z": "1af80aecd8dc33bc",
        "name": "function 82",
        "func": "msg.payload ={\n    chatId :\"-1003700875136\",\n    type : \"message\",\n    content: \"BAJO VALOR  CLORO EN RETORNO A TANQUE PW\"\n}\nreturn msg;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 970,
        "y": 1600,
        "wires": [
            [
                "143395745f3cd63a"
            ]
        ]
    },
    {
        "id": "aec15a5b7d4f7e32",
        "type": "s7 in",
        "z": "1af80aecd8dc33bc",
        "endpoint": "5a8e6e0aff746eb0",
        "mode": "single",
        "variable": "DB16,X34.6",
        "diff": true,
        "name": "",
        "x": 110,
        "y": 1660,
        "wires": [
            [
                "7ce28a8912d2ce8b"
            ]
        ]
    },
    {
        "id": "7ce28a8912d2ce8b",
        "type": "switch",
        "z": "1af80aecd8dc33bc",
        "name": "",
        "property": "payload",
        "propertyType": "msg",
        "rules": [
            {
                "t": "true"
            }
        ],
        "checkall": "true",
        "repair": false,
        "outputs": 1,
        "x": 750,
        "y": 1660,
        "wires": [
            [
                "e384824176071271"
            ]
        ]
    },
    {
        "id": "e384824176071271",
        "type": "function",
        "z": "1af80aecd8dc33bc",
        "name": "function 83",
        "func": "msg.payload ={\n    chatId :\"-1003700875136\",\n    type : \"message\",\n    content: \"ALTO VALOR  PH EN RETORNO A TANQUE PW\"\n}\nreturn msg;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 970,
        "y": 1660,
        "wires": [
            [
                "143395745f3cd63a"
            ]
        ]
    },
    {
        "id": "51102a388ee69270",
        "type": "s7 in",
        "z": "1af80aecd8dc33bc",
        "endpoint": "5a8e6e0aff746eb0",
        "mode": "single",
        "variable": "DB16,X34.7",
        "diff": true,
        "name": "",
        "x": 110,
        "y": 1720,
        "wires": [
            [
                "3457ac37ea4c664e"
            ]
        ]
    },
    {
        "id": "3457ac37ea4c664e",
        "type": "switch",
        "z": "1af80aecd8dc33bc",
        "name": "",
        "property": "payload",
        "propertyType": "msg",
        "rules": [
            {
                "t": "true"
            }
        ],
        "checkall": "true",
        "repair": false,
        "outputs": 1,
        "x": 750,
        "y": 1720,
        "wires": [
            [
                "ca19ed3d7fa91d34"
            ]
        ]
    },
    {
        "id": "ca19ed3d7fa91d34",
        "type": "function",
        "z": "1af80aecd8dc33bc",
        "name": "function 84",
        "func": "msg.payload ={\n    chatId :\"-1003700875136\",\n    type : \"message\",\n    content: \"BAJO VALOR  PH EN RETORNO A TANQUE PW\"\n}\nreturn msg;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 970,
        "y": 1720,
        "wires": [
            [
                "143395745f3cd63a"
            ]
        ]
    },
    {
        "id": "d6e0191a16b96d52",
        "type": "s7 in",
        "z": "1af80aecd8dc33bc",
        "endpoint": "5a8e6e0aff746eb0",
        "mode": "single",
        "variable": "DB16,X35.0",
        "diff": true,
        "name": "",
        "x": 110,
        "y": 1780,
        "wires": [
            [
                "f4f2f0571e296a1b"
            ]
        ]
    },
    {
        "id": "f4f2f0571e296a1b",
        "type": "switch",
        "z": "1af80aecd8dc33bc",
        "name": "",
        "property": "payload",
        "propertyType": "msg",
        "rules": [
            {
                "t": "true"
            }
        ],
        "checkall": "true",
        "repair": false,
        "outputs": 1,
        "x": 750,
        "y": 1780,
        "wires": [
            [
                "a33032e53babfaab"
            ]
        ]
    },
    {
        "id": "a33032e53babfaab",
        "type": "function",
        "z": "1af80aecd8dc33bc",
        "name": "function 85",
        "func": "msg.payload ={\n    chatId :\"-1003700875136\",\n    type : \"message\",\n    content: \"Alarma Loops Cloro\"\n}\nreturn msg;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 970,
        "y": 1780,
        "wires": [
            [
                "143395745f3cd63a"
            ]
        ]
    },
    {
        "id": "e8e94f1e38eabca6",
        "type": "s7 in",
        "z": "1af80aecd8dc33bc",
        "endpoint": "5a8e6e0aff746eb0",
        "mode": "single",
        "variable": "DB16,X35.1",
        "diff": true,
        "name": "",
        "x": 110,
        "y": 1840,
        "wires": [
            [
                "e2cb9b98873ba3d7"
            ]
        ]
    },
    {
        "id": "e2cb9b98873ba3d7",
        "type": "switch",
        "z": "1af80aecd8dc33bc",
        "name": "",
        "property": "payload",
        "propertyType": "msg",
        "rules": [
            {
                "t": "true"
            }
        ],
        "checkall": "true",
        "repair": false,
        "outputs": 1,
        "x": 750,
        "y": 1840,
        "wires": [
            [
                "7fe9fbd56906bab9"
            ]
        ]
    },
    {
        "id": "7fe9fbd56906bab9",
        "type": "function",
        "z": "1af80aecd8dc33bc",
        "name": "function 86",
        "func": "msg.payload ={\n    chatId :\"-1003700875136\",\n    type : \"message\",\n    content: \"Alarma Loops Cloro\"\n}\nreturn msg;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 970,
        "y": 1840,
        "wires": [
            [
                "143395745f3cd63a"
            ]
        ]
    },
    {
        "id": "e5e6a2317fd44d83",
        "type": "s7 in",
        "z": "1af80aecd8dc33bc",
        "endpoint": "5a8e6e0aff746eb0",
        "mode": "single",
        "variable": "DB16,X35.2",
        "diff": true,
        "name": "",
        "x": 110,
        "y": 1900,
        "wires": [
            [
                "eac5f43d48274ee4"
            ]
        ]
    },
    {
        "id": "eac5f43d48274ee4",
        "type": "switch",
        "z": "1af80aecd8dc33bc",
        "name": "",
        "property": "payload",
        "propertyType": "msg",
        "rules": [
            {
                "t": "true"
            }
        ],
        "checkall": "true",
        "repair": false,
        "outputs": 1,
        "x": 750,
        "y": 1900,
        "wires": [
            [
                "faaf9f6a45b2cc57"
            ]
        ]
    },
    {
        "id": "faaf9f6a45b2cc57",
        "type": "function",
        "z": "1af80aecd8dc33bc",
        "name": "function 87",
        "func": "msg.payload ={\n    chatId :\"-1003700875136\",\n    type : \"message\",\n    content: \"FALLA ENFRIAMIENTO HEX LOOPS PW\"\n}\nreturn msg;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 970,
        "y": 1900,
        "wires": [
            [
                "143395745f3cd63a"
            ]
        ]
    },
    {
        "id": "ddaa0cdbb38647a2",
        "type": "s7 in",
        "z": "1af80aecd8dc33bc",
        "endpoint": "5a8e6e0aff746eb0",
        "mode": "single",
        "variable": "DB16,X35.3",
        "diff": true,
        "name": "",
        "x": 110,
        "y": 1960,
        "wires": [
            [
                "6ad963d911d0179c"
            ]
        ]
    },
    {
        "id": "6ad963d911d0179c",
        "type": "switch",
        "z": "1af80aecd8dc33bc",
        "name": "",
        "property": "payload",
        "propertyType": "msg",
        "rules": [
            {
                "t": "true"
            }
        ],
        "checkall": "true",
        "repair": false,
        "outputs": 1,
        "x": 750,
        "y": 1960,
        "wires": [
            [
                "27516cf9281c9cea"
            ]
        ]
    },
    {
        "id": "27516cf9281c9cea",
        "type": "function",
        "z": "1af80aecd8dc33bc",
        "name": "function 88",
        "func": "msg.payload ={\n    chatId :\"-1003700875136\",\n    type : \"message\",\n    content: \"Alarma Loops Cloro\"\n}\nreturn msg;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 970,
        "y": 1960,
        "wires": [
            [
                "143395745f3cd63a"
            ]
        ]
    },
    {
        "id": "1dfa9dce32daa5a5",
        "type": "s7 in",
        "z": "1af80aecd8dc33bc",
        "endpoint": "5a8e6e0aff746eb0",
        "mode": "single",
        "variable": "DB16,X35.4",
        "diff": true,
        "name": "",
        "x": 110,
        "y": 2020,
        "wires": [
            [
                "ce2c72783c03b334"
            ]
        ]
    },
    {
        "id": "ce2c72783c03b334",
        "type": "switch",
        "z": "1af80aecd8dc33bc",
        "name": "",
        "property": "payload",
        "propertyType": "msg",
        "rules": [
            {
                "t": "true"
            }
        ],
        "checkall": "true",
        "repair": false,
        "outputs": 1,
        "x": 750,
        "y": 2020,
        "wires": [
            [
                "f851c47c6a41039f"
            ]
        ]
    },
    {
        "id": "f851c47c6a41039f",
        "type": "function",
        "z": "1af80aecd8dc33bc",
        "name": "function 89",
        "func": "msg.payload ={\n    chatId :\"-1003700875136\",\n    type : \"message\",\n    content: \"Alarma Loops Cloro\"\n}\nreturn msg;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 970,
        "y": 2020,
        "wires": [
            [
                "143395745f3cd63a"
            ]
        ]
    },
    {
        "id": "e9efb4d85d2bebc4",
        "type": "s7 in",
        "z": "1af80aecd8dc33bc",
        "endpoint": "5a8e6e0aff746eb0",
        "mode": "single",
        "variable": "DB16,X35.5",
        "diff": true,
        "name": "",
        "x": 110,
        "y": 2080,
        "wires": [
            [
                "7fd3fadaefc5beb1"
            ]
        ]
    },
    {
        "id": "7fd3fadaefc5beb1",
        "type": "switch",
        "z": "1af80aecd8dc33bc",
        "name": "",
        "property": "payload",
        "propertyType": "msg",
        "rules": [
            {
                "t": "true"
            }
        ],
        "checkall": "true",
        "repair": false,
        "outputs": 1,
        "x": 750,
        "y": 2080,
        "wires": [
            [
                "722d964960785efd"
            ]
        ]
    },
    {
        "id": "722d964960785efd",
        "type": "function",
        "z": "1af80aecd8dc33bc",
        "name": "function 90",
        "func": "msg.payload ={\n    chatId :\"-1003700875136\",\n    type : \"message\",\n    content: \"Alarma Loops Cloro\"\n}\nreturn msg;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 970,
        "y": 2080,
        "wires": [
            [
                "143395745f3cd63a"
            ]
        ]
    },
    {
        "id": "7b6a6f5035848a23",
        "type": "s7 in",
        "z": "1af80aecd8dc33bc",
        "endpoint": "5a8e6e0aff746eb0",
        "mode": "single",
        "variable": "DB16,X35.6",
        "diff": true,
        "name": "",
        "x": 110,
        "y": 2140,
        "wires": [
            [
                "4b28634d5e2de976"
            ]
        ]
    },
    {
        "id": "4b28634d5e2de976",
        "type": "switch",
        "z": "1af80aecd8dc33bc",
        "name": "",
        "property": "payload",
        "propertyType": "msg",
        "rules": [
            {
                "t": "true"
            }
        ],
        "checkall": "true",
        "repair": false,
        "outputs": 1,
        "x": 750,
        "y": 2140,
        "wires": [
            [
                "1fc709b06d4aa42b"
            ]
        ]
    },
    {
        "id": "1fc709b06d4aa42b",
        "type": "function",
        "z": "1af80aecd8dc33bc",
        "name": "function 91",
        "func": "msg.payload ={\n    chatId :\"-1003700875136\",\n    type : \"message\",\n    content: \"Alarma Loops Cloro\"\n}\nreturn msg;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 970,
        "y": 2140,
        "wires": [
            [
                "143395745f3cd63a"
            ]
        ]
    },
    {
        "id": "9c5c1fe99a8ba089",
        "type": "s7 in",
        "z": "1af80aecd8dc33bc",
        "endpoint": "5a8e6e0aff746eb0",
        "mode": "single",
        "variable": "DB16,X35.7",
        "diff": true,
        "name": "",
        "x": 110,
        "y": 2200,
        "wires": [
            [
                "b73d02e969941158"
            ]
        ]
    },
    {
        "id": "b73d02e969941158",
        "type": "switch",
        "z": "1af80aecd8dc33bc",
        "name": "",
        "property": "payload",
        "propertyType": "msg",
        "rules": [
            {
                "t": "true"
            }
        ],
        "checkall": "true",
        "repair": false,
        "outputs": 1,
        "x": 750,
        "y": 2200,
        "wires": [
            [
                "a8ed90e068670b0c"
            ]
        ]
    },
    {
        "id": "a8ed90e068670b0c",
        "type": "function",
        "z": "1af80aecd8dc33bc",
        "name": "function 92",
        "func": "msg.payload ={\n    chatId :\"-1003700875136\",\n    type : \"message\",\n    content: \"Alarma Loops Cloro\"\n}\nreturn msg;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 970,
        "y": 2200,
        "wires": [
            [
                "143395745f3cd63a"
            ]
        ]
    },
    {
        "id": "9d2e619c6e2490b8",
        "type": "s7 in",
        "z": "1af80aecd8dc33bc",
        "endpoint": "5a8e6e0aff746eb0",
        "mode": "single",
        "variable": "DB16,X36.0",
        "diff": true,
        "name": "",
        "x": 110,
        "y": 2260,
        "wires": [
            [
                "7187511d6b472b92"
            ]
        ]
    },
    {
        "id": "7187511d6b472b92",
        "type": "switch",
        "z": "1af80aecd8dc33bc",
        "name": "",
        "property": "payload",
        "propertyType": "msg",
        "rules": [
            {
                "t": "true"
            }
        ],
        "checkall": "true",
        "repair": false,
        "outputs": 1,
        "x": 750,
        "y": 2260,
        "wires": [
            [
                "969c35cb75946df7"
            ]
        ]
    },
    {
        "id": "969c35cb75946df7",
        "type": "function",
        "z": "1af80aecd8dc33bc",
        "name": "function 93",
        "func": "msg.payload ={\n    chatId :\"-1003700875136\",\n    type : \"message\",\n    content: \"FALLA SENSOR PH LOOPS PW\"\n}\nreturn msg;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 970,
        "y": 2260,
        "wires": [
            [
                "143395745f3cd63a"
            ]
        ]
    },
    {
        "id": "b5f42048da5993d7",
        "type": "s7 in",
        "z": "1af80aecd8dc33bc",
        "endpoint": "5a8e6e0aff746eb0",
        "mode": "single",
        "variable": "DB16,X36.1",
        "diff": true,
        "name": "",
        "x": 110,
        "y": 2320,
        "wires": [
            [
                "8ec0cff32b354cb3"
            ]
        ]
    },
    {
        "id": "8ec0cff32b354cb3",
        "type": "switch",
        "z": "1af80aecd8dc33bc",
        "name": "",
        "property": "payload",
        "propertyType": "msg",
        "rules": [
            {
                "t": "true"
            }
        ],
        "checkall": "true",
        "repair": false,
        "outputs": 1,
        "x": 750,
        "y": 2320,
        "wires": [
            [
                "b64a4eb9fc2d41c3"
            ]
        ]
    },
    {
        "id": "b64a4eb9fc2d41c3",
        "type": "function",
        "z": "1af80aecd8dc33bc",
        "name": "function 94",
        "func": "msg.payload ={\n    chatId :\"-1003700875136\",\n    type : \"message\",\n    content: \"Alarma Loops Cloro\"\n}\nreturn msg;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 970,
        "y": 2320,
        "wires": [
            [
                "143395745f3cd63a"
            ]
        ]
    },
    {
        "id": "b1551c97fdcfa2b0",
        "type": "s7 in",
        "z": "1af80aecd8dc33bc",
        "endpoint": "5a8e6e0aff746eb0",
        "mode": "single",
        "variable": "DB16,X36.2",
        "diff": true,
        "name": "",
        "x": 110,
        "y": 2380,
        "wires": [
            [
                "e894fea722a776ef"
            ]
        ]
    },
    {
        "id": "e894fea722a776ef",
        "type": "switch",
        "z": "1af80aecd8dc33bc",
        "name": "",
        "property": "payload",
        "propertyType": "msg",
        "rules": [
            {
                "t": "true"
            }
        ],
        "checkall": "true",
        "repair": false,
        "outputs": 1,
        "x": 750,
        "y": 2380,
        "wires": [
            [
                "42ec5f66dc87eb2d"
            ]
        ]
    },
    {
        "id": "42ec5f66dc87eb2d",
        "type": "function",
        "z": "1af80aecd8dc33bc",
        "name": "function 95",
        "func": "msg.payload ={\n    chatId :\"-1003700875136\",\n    type : \"message\",\n    content: \"Alarma Loops Cloro\"\n}\nreturn msg;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 970,
        "y": 2380,
        "wires": [
            [
                "143395745f3cd63a"
            ]
        ]
    },
    {
        "id": "e9b2bedfad9ae595",
        "type": "s7 in",
        "z": "1af80aecd8dc33bc",
        "endpoint": "5a8e6e0aff746eb0",
        "mode": "single",
        "variable": "DB16,X36.3",
        "diff": true,
        "name": "",
        "x": 110,
        "y": 2440,
        "wires": [
            [
                "dad6da0fef12b70f"
            ]
        ]
    },
    {
        "id": "dad6da0fef12b70f",
        "type": "switch",
        "z": "1af80aecd8dc33bc",
        "name": "",
        "property": "payload",
        "propertyType": "msg",
        "rules": [
            {
                "t": "true"
            }
        ],
        "checkall": "true",
        "repair": false,
        "outputs": 1,
        "x": 750,
        "y": 2440,
        "wires": [
            [
                "d0616901eb698358"
            ]
        ]
    },
    {
        "id": "d0616901eb698358",
        "type": "function",
        "z": "1af80aecd8dc33bc",
        "name": "function 96",
        "func": "msg.payload ={\n    chatId :\"-1003700875136\",\n    type : \"message\",\n    content: \"Alarma Loops Cloro\"\n}\nreturn msg;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 970,
        "y": 2440,
        "wires": [
            [
                "143395745f3cd63a"
            ]
        ]
    },
    {
        "id": "a4c8b6141f16f13d",
        "type": "s7 in",
        "z": "1af80aecd8dc33bc",
        "endpoint": "5a8e6e0aff746eb0",
        "mode": "single",
        "variable": "DB16,X36.4",
        "diff": true,
        "name": "",
        "x": 110,
        "y": 2500,
        "wires": [
            [
                "318a64a4835a9b3b"
            ]
        ]
    },
    {
        "id": "318a64a4835a9b3b",
        "type": "switch",
        "z": "1af80aecd8dc33bc",
        "name": "",
        "property": "payload",
        "propertyType": "msg",
        "rules": [
            {
                "t": "true"
            }
        ],
        "checkall": "true",
        "repair": false,
        "outputs": 1,
        "x": 750,
        "y": 2500,
        "wires": [
            [
                "b95f636b27d2023f"
            ]
        ]
    },
    {
        "id": "b95f636b27d2023f",
        "type": "function",
        "z": "1af80aecd8dc33bc",
        "name": "function 97",
        "func": "msg.payload ={\n    chatId :\"-1003700875136\",\n    type : \"message\",\n    content: \"Alarma Loops Cloro\"\n}\nreturn msg;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 970,
        "y": 2500,
        "wires": [
            [
                "143395745f3cd63a"
            ]
        ]
    },
    {
        "id": "6f8cf7d174524ea6",
        "type": "s7 in",
        "z": "1af80aecd8dc33bc",
        "endpoint": "5a8e6e0aff746eb0",
        "mode": "single",
        "variable": "DB16,X36.5",
        "diff": true,
        "name": "",
        "x": 110,
        "y": 2560,
        "wires": [
            [
                "51c0ca528e9f79c5"
            ]
        ]
    },
    {
        "id": "51c0ca528e9f79c5",
        "type": "switch",
        "z": "1af80aecd8dc33bc",
        "name": "",
        "property": "payload",
        "propertyType": "msg",
        "rules": [
            {
                "t": "true"
            }
        ],
        "checkall": "true",
        "repair": false,
        "outputs": 1,
        "x": 750,
        "y": 2560,
        "wires": [
            [
                "c7bc5f4e7713d6ab"
            ]
        ]
    },
    {
        "id": "c7bc5f4e7713d6ab",
        "type": "function",
        "z": "1af80aecd8dc33bc",
        "name": "function 98",
        "func": "msg.payload ={\n    chatId :\"-1003700875136\",\n    type : \"message\",\n    content: \"Alarma Loops Cloro\"\n}\nreturn msg;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 970,
        "y": 2560,
        "wires": [
            [
                "143395745f3cd63a"
            ]
        ]
    },
    {
        "id": "dbdf8762627ee951",
        "type": "s7 in",
        "z": "1af80aecd8dc33bc",
        "endpoint": "5a8e6e0aff746eb0",
        "mode": "single",
        "variable": "DB16,X36.6",
        "diff": true,
        "name": "",
        "x": 110,
        "y": 2620,
        "wires": [
            [
                "36e82d2730c382fe"
            ]
        ]
    },
    {
        "id": "36e82d2730c382fe",
        "type": "switch",
        "z": "1af80aecd8dc33bc",
        "name": "",
        "property": "payload",
        "propertyType": "msg",
        "rules": [
            {
                "t": "true"
            }
        ],
        "checkall": "true",
        "repair": false,
        "outputs": 1,
        "x": 750,
        "y": 2620,
        "wires": [
            [
                "c7c32470bbe35dbc"
            ]
        ]
    },
    {
        "id": "c7c32470bbe35dbc",
        "type": "function",
        "z": "1af80aecd8dc33bc",
        "name": "function 99",
        "func": "msg.payload ={\n    chatId :\"-1003700875136\",\n    type : \"message\",\n    content: \"Alarma Loops Cloro\"\n}\nreturn msg;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 970,
        "y": 2620,
        "wires": [
            [
                "143395745f3cd63a"
            ]
        ]
    },
    {
        "id": "34aa5ff8d999b042",
        "type": "s7 in",
        "z": "1af80aecd8dc33bc",
        "endpoint": "5a8e6e0aff746eb0",
        "mode": "single",
        "variable": "DB16,X36.7",
        "diff": true,
        "name": "",
        "x": 110,
        "y": 2680,
        "wires": [
            [
                "8e17fa8ce956bb55"
            ]
        ]
    },
    {
        "id": "8e17fa8ce956bb55",
        "type": "switch",
        "z": "1af80aecd8dc33bc",
        "name": "",
        "property": "payload",
        "propertyType": "msg",
        "rules": [
            {
                "t": "true"
            }
        ],
        "checkall": "true",
        "repair": false,
        "outputs": 1,
        "x": 750,
        "y": 2680,
        "wires": [
            [
                "3a624d77d8bcda07"
            ]
        ]
    },
    {
        "id": "3a624d77d8bcda07",
        "type": "function",
        "z": "1af80aecd8dc33bc",
        "name": "function 100",
        "func": "msg.payload ={\n    chatId :\"-1003700875136\",\n    type : \"message\",\n    content: \"Alarma Loops Cloro\"\n}\nreturn msg;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 970,
        "y": 2680,
        "wires": [
            [
                "143395745f3cd63a"
            ]
        ]
    },
    {
        "id": "18852d6d98414a79",
        "type": "s7 in",
        "z": "1af80aecd8dc33bc",
        "endpoint": "5a8e6e0aff746eb0",
        "mode": "single",
        "variable": "DB16,X37.0",
        "diff": true,
        "name": "",
        "x": 110,
        "y": 2740,
        "wires": [
            [
                "9b0dc7a23b0012ea"
            ]
        ]
    },
    {
        "id": "9b0dc7a23b0012ea",
        "type": "switch",
        "z": "1af80aecd8dc33bc",
        "name": "",
        "property": "payload",
        "propertyType": "msg",
        "rules": [
            {
                "t": "true"
            }
        ],
        "checkall": "true",
        "repair": false,
        "outputs": 1,
        "x": 750,
        "y": 2740,
        "wires": [
            [
                "1a2ebfb69a4b50cd"
            ]
        ]
    },
    {
        "id": "1a2ebfb69a4b50cd",
        "type": "function",
        "z": "1af80aecd8dc33bc",
        "name": "function 101",
        "func": "msg.payload ={\n    chatId :\"-1003700875136\",\n    type : \"message\",\n    content: \"FALLA SENSOR CAUD. LOOP PW - PROCESOS I\"\n}\nreturn msg;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 970,
        "y": 2740,
        "wires": [
            [
                "143395745f3cd63a"
            ]
        ]
    },
    {
        "id": "a5c13b2c0979889f",
        "type": "s7 in",
        "z": "1af80aecd8dc33bc",
        "endpoint": "5a8e6e0aff746eb0",
        "mode": "single",
        "variable": "DB16,X37.1",
        "diff": true,
        "name": "",
        "x": 110,
        "y": 2800,
        "wires": [
            [
                "3d1ff873229174cd"
            ]
        ]
    },
    {
        "id": "3d1ff873229174cd",
        "type": "switch",
        "z": "1af80aecd8dc33bc",
        "name": "",
        "property": "payload",
        "propertyType": "msg",
        "rules": [
            {
                "t": "true"
            }
        ],
        "checkall": "true",
        "repair": false,
        "outputs": 1,
        "x": 750,
        "y": 2800,
        "wires": [
            [
                "2aca0e57fbed47da"
            ]
        ]
    },
    {
        "id": "2aca0e57fbed47da",
        "type": "function",
        "z": "1af80aecd8dc33bc",
        "name": "function 102",
        "func": "msg.payload ={\n    chatId :\"-1003700875136\",\n    type : \"message\",\n    content: \"FALLA SENSOR CONDUCT LOOPS PW\"\n}\nreturn msg;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 970,
        "y": 2800,
        "wires": [
            [
                "143395745f3cd63a"
            ]
        ]
    },
    {
        "id": "ffffc672a8e3cb9e",
        "type": "s7 in",
        "z": "1af80aecd8dc33bc",
        "endpoint": "5a8e6e0aff746eb0",
        "mode": "single",
        "variable": "DB16,X37.2",
        "diff": true,
        "name": "",
        "x": 110,
        "y": 2860,
        "wires": [
            [
                "17599aab48563d64"
            ]
        ]
    },
    {
        "id": "17599aab48563d64",
        "type": "switch",
        "z": "1af80aecd8dc33bc",
        "name": "",
        "property": "payload",
        "propertyType": "msg",
        "rules": [
            {
                "t": "true"
            }
        ],
        "checkall": "true",
        "repair": false,
        "outputs": 1,
        "x": 750,
        "y": 2860,
        "wires": [
            [
                "865f6c590b5ead02"
            ]
        ]
    },
    {
        "id": "865f6c590b5ead02",
        "type": "function",
        "z": "1af80aecd8dc33bc",
        "name": "function 103",
        "func": "msg.payload ={\n    chatId :\"-1003700875136\",\n    type : \"message\",\n    content: \"FALLA SENSOR NIVEL TANQUE PW\"\n}\nreturn msg;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 970,
        "y": 2860,
        "wires": [
            [
                "143395745f3cd63a"
            ]
        ]
    },
    {
        "id": "fff53867093d8fb0",
        "type": "s7 in",
        "z": "1af80aecd8dc33bc",
        "endpoint": "5a8e6e0aff746eb0",
        "mode": "single",
        "variable": "DB16,X37.3",
        "diff": true,
        "name": "",
        "x": 110,
        "y": 2920,
        "wires": [
            [
                "cb4e0855838ed313"
            ]
        ]
    },
    {
        "id": "cb4e0855838ed313",
        "type": "switch",
        "z": "1af80aecd8dc33bc",
        "name": "",
        "property": "payload",
        "propertyType": "msg",
        "rules": [
            {
                "t": "true"
            }
        ],
        "checkall": "true",
        "repair": false,
        "outputs": 1,
        "x": 750,
        "y": 2920,
        "wires": [
            [
                "494e7358e9de3cac"
            ]
        ]
    },
    {
        "id": "494e7358e9de3cac",
        "type": "function",
        "z": "1af80aecd8dc33bc",
        "name": "function 104",
        "func": "msg.payload ={\n    chatId :\"-1003700875136\",\n    type : \"message\",\n    content: \"FALLA SENSOR CAUD. LOOP PW - PROCESOS II\"\n}\nreturn msg;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 970,
        "y": 2920,
        "wires": [
            []
        ]
    },
    {
        "id": "eb1e4f237397aebc",
        "type": "s7 in",
        "z": "1af80aecd8dc33bc",
        "endpoint": "5a8e6e0aff746eb0",
        "mode": "single",
        "variable": "DB16,X37.4",
        "diff": true,
        "name": "",
        "x": 110,
        "y": 2980,
        "wires": [
            [
                "d8ae249f68a38d73"
            ]
        ]
    },
    {
        "id": "d8ae249f68a38d73",
        "type": "switch",
        "z": "1af80aecd8dc33bc",
        "name": "",
        "property": "payload",
        "propertyType": "msg",
        "rules": [
            {
                "t": "true"
            }
        ],
        "checkall": "true",
        "repair": false,
        "outputs": 1,
        "x": 750,
        "y": 2980,
        "wires": [
            [
                "cad750bca35c93d3"
            ]
        ]
    },
    {
        "id": "cad750bca35c93d3",
        "type": "function",
        "z": "1af80aecd8dc33bc",
        "name": "function 105",
        "func": "msg.payload ={\n    chatId :\"-1003700875136\",\n    type : \"message\",\n    content: \"Alarma Loops Cloro\"\n}\nreturn msg;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 970,
        "y": 2980,
        "wires": [
            [
                "143395745f3cd63a"
            ]
        ]
    },
    {
        "id": "39c6b1655792a198",
        "type": "s7 in",
        "z": "1af80aecd8dc33bc",
        "endpoint": "5a8e6e0aff746eb0",
        "mode": "single",
        "variable": "DB16,X37.5",
        "diff": true,
        "name": "",
        "x": 110,
        "y": 3040,
        "wires": [
            [
                "9fc171939102d0f2"
            ]
        ]
    },
    {
        "id": "9fc171939102d0f2",
        "type": "switch",
        "z": "1af80aecd8dc33bc",
        "name": "",
        "property": "payload",
        "propertyType": "msg",
        "rules": [
            {
                "t": "true"
            }
        ],
        "checkall": "true",
        "repair": false,
        "outputs": 1,
        "x": 750,
        "y": 3040,
        "wires": [
            [
                "2f14249db2a9df52"
            ]
        ]
    },
    {
        "id": "2f14249db2a9df52",
        "type": "function",
        "z": "1af80aecd8dc33bc",
        "name": "function 106",
        "func": "msg.payload ={\n    chatId :\"-1003700875136\",\n    type : \"message\",\n    content: \"FALLA SENSOR TEMP. ENTRADA HEX LOOPS PW\"\n}\nreturn msg;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 970,
        "y": 3040,
        "wires": [
            [
                "143395745f3cd63a"
            ]
        ]
    },
    {
        "id": "60b44111e8406952",
        "type": "s7 in",
        "z": "1af80aecd8dc33bc",
        "endpoint": "5a8e6e0aff746eb0",
        "mode": "single",
        "variable": "DB16,X37.6",
        "diff": true,
        "name": "",
        "x": 110,
        "y": 3100,
        "wires": [
            [
                "35e7a72a34a9590a"
            ]
        ]
    },
    {
        "id": "35e7a72a34a9590a",
        "type": "switch",
        "z": "1af80aecd8dc33bc",
        "name": "",
        "property": "payload",
        "propertyType": "msg",
        "rules": [
            {
                "t": "true"
            }
        ],
        "checkall": "true",
        "repair": false,
        "outputs": 1,
        "x": 750,
        "y": 3100,
        "wires": [
            [
                "cc6560b01d649229"
            ]
        ]
    },
    {
        "id": "cc6560b01d649229",
        "type": "function",
        "z": "1af80aecd8dc33bc",
        "name": "function 107",
        "func": "msg.payload ={\n    chatId :\"-1003700875136\",\n    type : \"message\",\n    content: \"FALLA SENSOR CLORO LOOPS PW\"\n}\nreturn msg;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 970,
        "y": 3100,
        "wires": [
            [
                "143395745f3cd63a"
            ]
        ]
    },
    {
        "id": "6c71ed8a929c739b",
        "type": "s7 in",
        "z": "1af80aecd8dc33bc",
        "endpoint": "5a8e6e0aff746eb0",
        "mode": "single",
        "variable": "DB16,X37.7",
        "diff": true,
        "name": "",
        "x": 110,
        "y": 3160,
        "wires": [
            [
                "77e160e7ba91087a"
            ]
        ]
    },
    {
        "id": "77e160e7ba91087a",
        "type": "switch",
        "z": "1af80aecd8dc33bc",
        "name": "",
        "property": "payload",
        "propertyType": "msg",
        "rules": [
            {
                "t": "true"
            }
        ],
        "checkall": "true",
        "repair": false,
        "outputs": 1,
        "x": 750,
        "y": 3160,
        "wires": [
            [
                "97f75bf96c1cc9fa"
            ]
        ]
    },
    {
        "id": "97f75bf96c1cc9fa",
        "type": "function",
        "z": "1af80aecd8dc33bc",
        "name": "function 108",
        "func": "msg.payload ={\n    chatId :\"-1003700875136\",\n    type : \"message\",\n    content: \"FALLA SENSOR TEMP. RETORNO LOOPS PW\"\n}\nreturn msg;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 970,
        "y": 3160,
        "wires": [
            [
                "143395745f3cd63a"
            ]
        ]
    },
    {
        "id": "31b92d93f168074a",
        "type": "telegram receiver",
        "z": "9b661bd9ab03f834",
        "name": "Cabina_Vapor_INT",
        "bot": "9a5783715ab07067",
        "saveDataDir": "",
        "filterCommands": false,
        "hasinput": false,
        "inputs": 0,
        "handleallupdates": false,
        "x": 150,
        "y": 60,
        "wires": [
            [
                "d9f12537163a8db3"
            ],
            []
        ]
    },
    {
        "id": "d9f12537163a8db3",
        "type": "debug",
        "z": "9b661bd9ab03f834",
        "name": "debug 6",
        "active": true,
        "tosidebar": true,
        "console": false,
        "tostatus": false,
        "complete": "false",
        "statusVal": "",
        "statusType": "auto",
        "x": 500,
        "y": 60,
        "wires": []
    },
    {
        "id": "6489902a87b73908",
        "type": "inject",
        "z": "9b661bd9ab03f834",
        "name": "",
        "props": [
            {
                "p": "payload"
            },
            {
                "p": "topic",
                "vt": "str"
            }
        ],
        "repeat": "",
        "crontab": "",
        "once": false,
        "onceDelay": 0.1,
        "topic": "",
        "payload": "",
        "payloadType": "date",
        "x": 140,
        "y": 180,
        "wires": [
            [
                "05c017fc6c934c02"
            ]
        ]
    },
    {
        "id": "05c017fc6c934c02",
        "type": "function",
        "z": "9b661bd9ab03f834",
        "name": "function 25",
        "func": "msg.payload ={\n    chatId:\"-1003700875136\",\n    type : \"message\",\n    content : \"hola,soy cabina de vapor\"\n}\nreturn msg;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 370,
        "y": 180,
        "wires": [
            [
                "22dea9caacfecc8a"
            ]
        ]
    },
    {
        "id": "22dea9caacfecc8a",
        "type": "telegram sender",
        "z": "9b661bd9ab03f834",
        "name": "Cabina_Vapor_OUT",
        "bot": "9a5783715ab07067",
        "haserroroutput": false,
        "outputs": 1,
        "x": 640,
        "y": 180,
        "wires": [
            []
        ]
    },
    {
        "id": "b723aec1b6ac7062",
        "type": "mqtt in",
        "z": "9c598838f050ae7a",
        "g": "98980a99ed244d79",
        "name": "",
        "topic": "Mantenimiento/Climatizacion/Trox4",
        "qos": "2",
        "datatype": "auto-detect",
        "broker": "fbd721ab0ff2763c",
        "nl": false,
        "rap": true,
        "rh": 0,
        "inputs": 0,
        "x": 480,
        "y": 100,
        "wires": [
            []
        ]
    },
    {
        "id": "3f74535c9f7e1e56",
        "type": "mqtt out",
        "z": "9c598838f050ae7a",
        "g": "98980a99ed244d79",
        "name": "",
        "topic": "Mantenimiento/Climatizacion/Trox4",
        "qos": "",
        "retain": "",
        "respTopic": "",
        "contentType": "",
        "userProps": "",
        "correl": "",
        "expiry": "",
        "broker": "fbd721ab0ff2763c",
        "x": 880,
        "y": 180,
        "wires": []
    },
    {
        "id": "1151d5e2a6023ffa",
        "type": "debug",
        "z": "9c598838f050ae7a",
        "g": "98980a99ed244d79",
        "name": "debug 9",
        "active": true,
        "tosidebar": true,
        "console": false,
        "tostatus": false,
        "complete": "false",
        "statusVal": "",
        "statusType": "auto",
        "x": 920,
        "y": 100,
        "wires": []
    },
    {
        "id": "39e970d79b89528e",
        "type": "s7 in",
        "z": "9c598838f050ae7a",
        "g": "98980a99ed244d79",
        "endpoint": "186f36be51a1824a",
        "mode": "single",
        "variable": "Temperatura",
        "diff": true,
        "name": "",
        "x": 390,
        "y": 240,
        "wires": [
            [
                "3f74535c9f7e1e56"
            ]
        ]
    },
    {
        "id": "87c9057d6fac2f78",
        "type": "inject",
        "z": "9c598838f050ae7a",
        "g": "98980a99ed244d79",
        "name": "",
        "props": [
            {
                "p": "payload"
            },
            {
                "p": "topic",
                "vt": "str"
            }
        ],
        "repeat": "",
        "crontab": "",
        "once": false,
        "onceDelay": 0.1,
        "topic": "",
        "payload": "hola mundo",
        "payloadType": "str",
        "x": 230,
        "y": 180,
        "wires": [
            [
                "3f74535c9f7e1e56"
            ]
        ]
    },
    {
        "id": "fecfe1fcd7b3b0f5",
        "type": "ui-gauge",
        "z": "9f87c82b09527c18",
        "name": "Medidor Temperatura",
        "group": "77591458994e1a8f",
        "order": 1,
        "value": "payload",
        "valueType": "msg",
        "width": 3,
        "height": 3,
        "gtype": "gauge-half",
        "gstyle": "needle",
        "title": "Temperatura TROX 4",
        "alwaysShowTitle": false,
        "floatingTitlePosition": "top-left",
        "units": "°C",
        "icon": "",
        "prefix": "",
        "suffix": "",
        "segments": [
            {
                "from": "0",
                "color": "#5cd65c",
                "text": "",
                "textType": "label"
            },
            {
                "from": "30",
                "color": "#ffc800",
                "text": "",
                "textType": "label"
            },
            {
                "from": "40",
                "color": "#ea5353",
                "text": "",
                "textType": "label"
            }
        ],
        "min": 0,
        "max": "50",
        "sizeThickness": 16,
        "sizeGap": 4,
        "sizeKeyThickness": 8,
        "styleRounded": true,
        "styleGlow": false,
        "className": "",
        "x": 620,
        "y": 420,
        "wires": [
            []
        ]
    },
    {
        "id": "4091d9106c55828a",
        "type": "s7 in",
        "z": "9f87c82b09527c18",
        "endpoint": "186f36be51a1824a",
        "mode": "single",
        "variable": "Temperatura",
        "diff": true,
        "name": "",
        "x": 230,
        "y": 420,
        "wires": [
            [
                "fecfe1fcd7b3b0f5",
                "d3d97d7bc5b89336"
            ]
        ]
    },
    {
        "id": "d3d97d7bc5b89336",
        "type": "ui-chart",
        "z": "9f87c82b09527c18",
        "group": "77591458994e1a8f",
        "name": "Curvas Temperatura",
        "label": "chart",
        "order": 2,
        "chartType": "line",
        "category": "topic",
        "categoryType": "msg",
        "xAxisLabel": "",
        "xAxisProperty": "",
        "xAxisPropertyType": "timestamp",
        "xAxisType": "time",
        "xAxisFormat": "",
        "xAxisFormatType": "auto",
        "xmin": "",
        "xmax": "",
        "yAxisLabel": "",
        "yAxisProperty": "payload",
        "yAxisPropertyType": "msg",
        "ymin": "",
        "ymax": "",
        "bins": 10,
        "action": "append",
        "stackSeries": false,
        "pointShape": "circle",
        "pointRadius": 4,
        "showLegend": true,
        "removeOlder": 1,
        "removeOlderUnit": "3600",
        "removeOlderPoints": "",
        "colors": [
            "#0095ff",
            "#ff0000",
            "#ff7f0e",
            "#2ca02c",
            "#a347e1",
            "#d62728",
            "#ff9896",
            "#9467bd",
            "#c5b0d5"
        ],
        "textColor": [
            "#666666"
        ],
        "textColorDefault": true,
        "gridColor": [
            "#e5e5e5"
        ],
        "gridColorDefault": true,
        "width": 6,
        "height": 8,
        "className": "",
        "interpolation": "linear",
        "x": 640,
        "y": 480,
        "wires": [
            []
        ]
    },
    {
        "id": "b3bc9d6e8a9174a6",
        "type": "influxdb out",
        "z": "c5e275f6141a6609",
        "influxdb": "88f7c126ee0666a5",
        "name": "",
        "measurement": "sensores_planta",
        "precision": "",
        "retentionPolicy": "",
        "database": "database",
        "precisionV18FluxV20": "ms",
        "retentionPolicyV18Flux": "",
        "org": "organisation",
        "bucket": "bucket",
        "x": 1290,
        "y": 60,
        "wires": []
    },
    {
        "id": "76302588350a47a3",
        "type": "inject",
        "z": "c5e275f6141a6609",
        "g": "ed98931d7d4d1239",
        "name": "",
        "props": [
            {
                "p": "payload"
            },
            {
                "p": "headers",
                "v": "{\"Authorization\":\"Token apiv3_l4akdgijZWww7vV5vuYcA3D7Ca4ipMxaDdWYQCuEMf2WWbMma_DEjw2u3aCKJ7qhjCq2eAVO80QAsVUUt9pJNw\"}",
                "vt": "json"
            }
        ],
        "repeat": "",
        "crontab": "",
        "once": false,
        "onceDelay": 0.1,
        "topic": "",
        "payload": "sensores_planta temperatura=24,humedad=60",
        "payloadType": "str",
        "x": 130,
        "y": 180,
        "wires": [
            [
                "7b4d0697a5fff595"
            ]
        ]
    },
    {
        "id": "babfdd0e217a1051",
        "type": "influxdb in",
        "z": "c5e275f6141a6609",
        "influxdb": "88f7c126ee0666a5",
        "name": "",
        "query": "",
        "rawOutput": false,
        "precision": "",
        "retentionPolicy": "",
        "org": "organisation",
        "x": 1230,
        "y": 20,
        "wires": [
            []
        ]
    },
    {
        "id": "a640eeb5497df418",
        "type": "debug",
        "z": "c5e275f6141a6609",
        "name": "debug 10",
        "active": true,
        "tosidebar": true,
        "console": false,
        "tostatus": false,
        "complete": "false",
        "statusVal": "",
        "statusType": "auto",
        "x": 980,
        "y": 40,
        "wires": []
    },
    {
        "id": "87756a1621c3e91f",
        "type": "http request",
        "z": "c5e275f6141a6609",
        "name": "",
        "method": "POST",
        "ret": "obj",
        "paytoqs": "ignore",
        "url": "http://localhost:8181/api/v3/query_sql",
        "tls": "",
        "persist": false,
        "proxy": "",
        "insecureHTTPParser": false,
        "authType": "",
        "senderr": false,
        "headers": [],
        "x": 490,
        "y": 20,
        "wires": [
            [
                "a640eeb5497df418"
            ]
        ]
    },
    {
        "id": "2dd98caf66fe25bb",
        "type": "inject",
        "z": "c5e275f6141a6609",
        "name": "",
        "props": [
            {
                "p": "payload"
            },
            {
                "p": "headers",
                "v": "{\"authorization\":\"Token apiv3_l4akdgijZWww7vV5vuYcA3D7Ca4ipMxaDdWYQCuEMf2WWbMma_DEjw2u3aCKJ7qhjCq2eAVO80QAsVUUt9pJNw\"}",
                "vt": "json"
            }
        ],
        "repeat": "",
        "crontab": "",
        "once": false,
        "onceDelay": 0.1,
        "topic": "",
        "payload": "{\"db\":\"scada_datos\",\"q\":\"SELECT * FROM sensores_planta\"}",
        "payloadType": "json",
        "x": 130,
        "y": 20,
        "wires": [
            [
                "87756a1621c3e91f"
            ]
        ]
    },
    {
        "id": "7b4d0697a5fff595",
        "type": "http request",
        "z": "c5e275f6141a6609",
        "g": "ed98931d7d4d1239",
        "name": "",
        "method": "POST",
        "ret": "txt",
        "paytoqs": "ignore",
        "url": "http://localhost:8181/api/v2/write?bucket=scada_datos",
        "tls": "",
        "persist": false,
        "proxy": "",
        "insecureHTTPParser": false,
        "authType": "",
        "senderr": false,
        "headers": [],
        "x": 1030,
        "y": 180,
        "wires": [
            []
        ]
    },
    {
        "id": "a82faf435ad24441",
        "type": "function",
        "z": "c5e275f6141a6609",
        "g": "ed98931d7d4d1239",
        "name": "function 171",
        "func": "// Asumimos que el nodo S7 te entrega el valor de la temperatura en msg.payload\nlet valor_plc = msg.payload;\n\n// 1. Armamos el formato Line Protocol de InfluxDB\nmsg.payload = \"sensores_planta Nivel_TK_con_cloro=\" + valor_plc;\n\n// 2. Le inyectamos tu Token de seguridad\nmsg.headers = {\n    \"Authorization\": \"Token apiv3_l4akdgijZWww7vV5vuYcA3D7Ca4ipMxaDdWYQCuEMf2WWbMma_DEjw2u3aCKJ7qhjCq2eAVO80QAsVUUt9pJNw\" // ¡Recuerda pegar tu token real aquí!\n};\n\nreturn msg;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 670,
        "y": 260,
        "wires": [
            []
        ]
    },
    {
        "id": "cc60d785766e49dc",
        "type": "s7 in",
        "z": "c5e275f6141a6609",
        "g": "ed98931d7d4d1239",
        "endpoint": "5a8e6e0aff746eb0",
        "mode": "single",
        "variable": "Nivel_TK_con_cloro",
        "diff": true,
        "name": "",
        "x": 130,
        "y": 220,
        "wires": [
            [
                "d1e81662dce2e5c0"
            ]
        ]
    },
    {
        "id": "d1e81662dce2e5c0",
        "type": "function",
        "z": "c5e275f6141a6609",
        "g": "ed98931d7d4d1239",
        "name": "function 172",
        "func": "// Convierte el valor a entero, eliminando los decimales\nmsg.payload = Math.trunc(msg.payload);\n\nreturn msg;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 470,
        "y": 220,
        "wires": [
            [
                "4bc23d1263952d16"
            ]
        ]
    },
    {
        "id": "afe75f1a9c35f353",
        "type": "OpcUa-Client",
        "z": "c5e275f6141a6609",
        "g": "fb0d20e5bd7c1d7b",
        "endpoint": "0dad547b027786f3",
        "action": "read",
        "deadbandtype": "a",
        "deadbandvalue": 1,
        "time": 10,
        "timeUnit": "s",
        "certificate": "n",
        "localfile": "",
        "localkeyfile": "",
        "securitymode": "None",
        "securitypolicy": "None",
        "useTransport": false,
        "maxChunkCount": 1,
        "maxMessageSize": 8192,
        "receiveBufferSize": 8192,
        "sendBufferSize": 8192,
        "setstatusandtime": false,
        "keepsessionalive": false,
        "name": "",
        "applicationName": "",
        "applicationUri": "",
        "x": 380,
        "y": 380,
        "wires": [
            [
                "daf9ac928a59301a"
            ],
            [],
            []
        ]
    },
    {
        "id": "2c3de2814afd4416",
        "type": "inject",
        "z": "c5e275f6141a6609",
        "g": "fb0d20e5bd7c1d7b",
        "name": "",
        "props": [
            {
                "p": "payload"
            },
            {
                "p": "topic",
                "vt": "str"
            }
        ],
        "repeat": "1",
        "crontab": "",
        "once": false,
        "onceDelay": 0.1,
        "topic": "ns=2;s=PLC_Efluentes.PLC_Efluentes.Tanques_Alcohol1",
        "payload": "",
        "payloadType": "date",
        "x": 130,
        "y": 380,
        "wires": [
            [
                "afe75f1a9c35f353"
            ]
        ]
    },
    {
        "id": "daf9ac928a59301a",
        "type": "function",
        "z": "c5e275f6141a6609",
        "g": "fb0d20e5bd7c1d7b",
        "name": "function 173",
        "func": "// Convierte el valor a entero, eliminando los decimales\nmsg.payload = Math.trunc(msg.payload);\n\nreturn msg;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 590,
        "y": 400,
        "wires": [
            [
                "9a070abc4c3ea173"
            ]
        ]
    },
    {
        "id": "9a070abc4c3ea173",
        "type": "function",
        "z": "c5e275f6141a6609",
        "g": "fb0d20e5bd7c1d7b",
        "name": "function 174",
        "func": "// Asumimos que el nodo S7 te entrega el valor de la temperatura en msg.payload\nlet valor_plc = msg.payload;\n\n// 1. Armamos el formato Line Protocol de InfluxDB\nmsg.payload = \"sensores_planta Nivel_TK_Alcohol=\" + valor_plc;\n\n// 2. Le inyectamos tu Token de seguridad\nmsg.headers = {\n    \"Authorization\": \"Token apiv3_l4akdgijZWww7vV5vuYcA3D7Ca4ipMxaDdWYQCuEMf2WWbMma_DEjw2u3aCKJ7qhjCq2eAVO80QAsVUUt9pJNw\" // ¡Recuerda pegar tu token real aquí!\n};\n\nreturn msg;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 810,
        "y": 380,
        "wires": [
            [
                "eee094824b8e2c06"
            ]
        ]
    },
    {
        "id": "eee094824b8e2c06",
        "type": "http request",
        "z": "c5e275f6141a6609",
        "g": "fb0d20e5bd7c1d7b",
        "name": "",
        "method": "POST",
        "ret": "txt",
        "paytoqs": "ignore",
        "url": "http://localhost:8181/api/v2/write?bucket=scada_datos",
        "tls": "",
        "persist": false,
        "proxy": "",
        "insecureHTTPParser": false,
        "authType": "",
        "senderr": false,
        "headers": [],
        "x": 1030,
        "y": 360,
        "wires": [
            []
        ]
    },
    {
        "id": "4bc23d1263952d16",
        "type": "function",
        "z": "c5e275f6141a6609",
        "g": "ed98931d7d4d1239",
        "name": "function 175",
        "func": "// 1. Nos aseguramos de que el valor sea numérico\nlet valor = Number(msg.payload);\n\n// 2. Construimos el Line Protocol para InfluxDB\nmsg.payload = `niveles_tanques,tanque=cloro nivel=${valor}`;\n\n// 3. AGREGAMOS EL TOKEN DE AUTENTICACIÓN\nmsg.headers = {\n    \"Authorization\": \"Token apiv3_l4akdgijZWww7vV5vuYcA3D7Ca4ipMxaDdWYQCuEMf2WWbMma_DEjw2u3aCKJ7qhjCq2eAVO80QAsVUUt9pJNw\"\n};\n\nreturn msg;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 670,
        "y": 220,
        "wires": [
            [
                "7b4d0697a5fff595"
            ]
        ]
    },
    {
        "id": "56a3194fba5234a4",
        "type": "function",
        "z": "c5e275f6141a6609",
        "g": "fb0d20e5bd7c1d7b",
        "name": "function 176",
        "func": "// 1. Nos aseguramos de que el valor sea numérico\nlet valor = Number(msg.payload);\n\n// 2. Construimos el Line Protocol para InfluxDB\nmsg.payload = `niveles_tanques,tanque=alcohol_1 nivel_1=${valor}`;\n\n// 3. AGREGAMOS EL TOKEN DE AUTENTICACIÓN\nmsg.headers = {\n    \"Authorization\": \"Token apiv3_l4akdgijZWww7vV5vuYcA3D7Ca4ipMxaDdWYQCuEMf2WWbMma_DEjw2u3aCKJ7qhjCq2eAVO80QAsVUUt9pJNw\"\n};\n\nreturn msg;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 810,
        "y": 420,
        "wires": [
            []
        ]
    },
    {
        "id": "efb7f336ce90ca9d",
        "type": "function",
        "z": "c5e275f6141a6609",
        "g": "a5c4e8c2a67b6692",
        "name": "function 177",
        "func": "// Convierte el valor a entero, eliminando los decimales\nmsg.payload = Math.trunc(msg.payload);\n\nreturn msg;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 590,
        "y": 560,
        "wires": [
            [
                "8a17adcece9a169a"
            ]
        ]
    },
    {
        "id": "86c42d7759746b4a",
        "type": "OpcUa-Client",
        "z": "c5e275f6141a6609",
        "g": "a5c4e8c2a67b6692",
        "endpoint": "0dad547b027786f3",
        "action": "read",
        "deadbandtype": "a",
        "deadbandvalue": 1,
        "time": 10,
        "timeUnit": "s",
        "certificate": "n",
        "localfile": "",
        "localkeyfile": "",
        "securitymode": "None",
        "securitypolicy": "None",
        "useTransport": false,
        "maxChunkCount": 1,
        "maxMessageSize": 8192,
        "receiveBufferSize": 8192,
        "sendBufferSize": 8192,
        "setstatusandtime": false,
        "keepsessionalive": false,
        "name": "",
        "applicationName": "",
        "applicationUri": "",
        "x": 380,
        "y": 540,
        "wires": [
            [
                "efb7f336ce90ca9d"
            ],
            [],
            []
        ]
    },
    {
        "id": "566897d3202fcd41",
        "type": "inject",
        "z": "c5e275f6141a6609",
        "g": "a5c4e8c2a67b6692",
        "name": "",
        "props": [
            {
                "p": "payload"
            },
            {
                "p": "topic",
                "vt": "str"
            }
        ],
        "repeat": "1",
        "crontab": "",
        "once": false,
        "onceDelay": 0.1,
        "topic": "ns=2;s=PLC_Efluentes.PLC_Efluentes.Tanques_Alcohol2",
        "payload": "",
        "payloadType": "date",
        "x": 130,
        "y": 540,
        "wires": [
            [
                "86c42d7759746b4a"
            ]
        ]
    },
    {
        "id": "8a17adcece9a169a",
        "type": "function",
        "z": "c5e275f6141a6609",
        "g": "a5c4e8c2a67b6692",
        "name": "function 178",
        "func": "// Asumimos que el nodo S7 te entrega el valor de la temperatura en msg.payload\nlet valor_plc = msg.payload;\n\n// 1. Armamos el formato Line Protocol de InfluxDB\nmsg.payload = \"TK_Alcohol2 Nivel_TK_Alcoho2=\" + valor_plc;\n\n// 2. Le inyectamos tu Token de seguridad\nmsg.headers = {\n    \"Authorization\": \"Token apiv3_l4akdgijZWww7vV5vuYcA3D7Ca4ipMxaDdWYQCuEMf2WWbMma_DEjw2u3aCKJ7qhjCq2eAVO80QAsVUUt9pJNw\" // ¡Recuerda pegar tu token real aquí!\n};\n\nreturn msg;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 810,
        "y": 540,
        "wires": [
            [
                "576339b1c57cf0a0"
            ]
        ]
    },
    {
        "id": "576339b1c57cf0a0",
        "type": "http request",
        "z": "c5e275f6141a6609",
        "g": "a5c4e8c2a67b6692",
        "name": "",
        "method": "POST",
        "ret": "txt",
        "paytoqs": "ignore",
        "url": "http://localhost:8181/api/v2/write?bucket=scada_datos",
        "tls": "",
        "persist": false,
        "proxy": "",
        "insecureHTTPParser": false,
        "authType": "",
        "senderr": false,
        "headers": [],
        "x": 1030,
        "y": 520,
        "wires": [
            []
        ]
    },
    {
        "id": "367967cb3b041bcc",
        "type": "function",
        "z": "c5e275f6141a6609",
        "g": "a5c4e8c2a67b6692",
        "name": "function 179",
        "func": "// 1. Nos aseguramos de que el valor sea numérico\nlet valor = Number(msg.payload);\n\n// 2. Construimos el Line Protocol para InfluxDB\nmsg.payload = `niveles_tanques,tanque=alcohol_1 nivel_1=${valor}`;\n\n// 3. AGREGAMOS EL TOKEN DE AUTENTICACIÓN\nmsg.headers = {\n    \"Authorization\": \"Token apiv3_l4akdgijZWww7vV5vuYcA3D7Ca4ipMxaDdWYQCuEMf2WWbMma_DEjw2u3aCKJ7qhjCq2eAVO80QAsVUUt9pJNw\"\n};\n\nreturn msg;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 810,
        "y": 580,
        "wires": [
            []
        ]
    },
    {
        "id": "805554af8ce294bb",
        "type": "OpcUa-Client",
        "z": "c5e275f6141a6609",
        "g": "d8034ea49de2ce1d",
        "endpoint": "0dad547b027786f3",
        "action": "read",
        "deadbandtype": "a",
        "deadbandvalue": 1,
        "time": 10,
        "timeUnit": "s",
        "certificate": "n",
        "localfile": "",
        "localkeyfile": "",
        "securitymode": "None",
        "securitypolicy": "None",
        "useTransport": false,
        "maxChunkCount": 1,
        "maxMessageSize": 8192,
        "receiveBufferSize": 8192,
        "sendBufferSize": 8192,
        "setstatusandtime": false,
        "keepsessionalive": false,
        "name": "",
        "applicationName": "",
        "applicationUri": "",
        "x": 400,
        "y": 800,
        "wires": [
            [
                "d0edad3591a28edc"
            ],
            [],
            []
        ]
    },
    {
        "id": "8a36c4e5cff45551",
        "type": "inject",
        "z": "c5e275f6141a6609",
        "g": "d8034ea49de2ce1d",
        "name": "",
        "props": [
            {
                "p": "payload"
            },
            {
                "p": "topic",
                "vt": "str"
            }
        ],
        "repeat": "20",
        "crontab": "",
        "once": false,
        "onceDelay": 0.1,
        "topic": "ns=2;s=Codesys.TBEN-L5-PLC-11 00:07:46:89:c1:9b.Application.VAR_REM.KWH_Total_trafo1",
        "payload": "",
        "payloadType": "date",
        "x": 130,
        "y": 780,
        "wires": [
            []
        ]
    },
    {
        "id": "d0edad3591a28edc",
        "type": "function",
        "z": "c5e275f6141a6609",
        "g": "d8034ea49de2ce1d",
        "name": "function 180",
        "func": "// Convierte el valor a entero, eliminando los decimales\nmsg.payload = Math.trunc(msg.payload);\n\nreturn msg;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 630,
        "y": 800,
        "wires": [
            [
                "91fe67aa8270e59b"
            ]
        ]
    },
    {
        "id": "ee9f626393e1449d",
        "type": "function",
        "z": "c5e275f6141a6609",
        "g": "02f84c092dbab796",
        "name": "function 181",
        "func": "// Asumimos que el nodo S7 te entrega el valor de la temperatura en msg.payload\nlet valor_plc = msg.payload;\n\n// 1. Armamos el formato Line Protocol de InfluxDB\nmsg.payload = \"KWH_Trafo1 KWH_Trafo1=\" + valor_plc;\n\n// 2. Le inyectamos tu Token de seguridad\nmsg.headers = {\n    \"Authorization\": \"Token apiv3_l4akdgijZWww7vV5vuYcA3D7Ca4ipMxaDdWYQCuEMf2WWbMma_DEjw2u3aCKJ7qhjCq2eAVO80QAsVUUt9pJNw\" // ¡Recuerda pegar tu token real aquí!\n};\n\nreturn msg;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 790,
        "y": 680,
        "wires": [
            [
                "db9f29c4d8c4e113"
            ]
        ]
    },
    {
        "id": "8b21bdbaadce70fa",
        "type": "http request",
        "z": "c5e275f6141a6609",
        "g": "d8034ea49de2ce1d",
        "name": "",
        "method": "POST",
        "ret": "txt",
        "paytoqs": "ignore",
        "url": "http://localhost:8181/api/v2/write?bucket=scada_datos",
        "tls": "",
        "persist": false,
        "proxy": "",
        "insecureHTTPParser": false,
        "authType": "",
        "senderr": false,
        "headers": [],
        "x": 1050,
        "y": 800,
        "wires": [
            []
        ]
    },
    {
        "id": "a0dd6cc80892704b",
        "type": "OpcUa-Client",
        "z": "c5e275f6141a6609",
        "g": "02f84c092dbab796",
        "endpoint": "0dad547b027786f3",
        "action": "read",
        "deadbandtype": "a",
        "deadbandvalue": 1,
        "time": 10,
        "timeUnit": "s",
        "certificate": "n",
        "localfile": "",
        "localkeyfile": "",
        "securitymode": "None",
        "securitypolicy": "None",
        "useTransport": false,
        "maxChunkCount": 1,
        "maxMessageSize": 8192,
        "receiveBufferSize": 8192,
        "sendBufferSize": 8192,
        "setstatusandtime": false,
        "keepsessionalive": false,
        "name": "",
        "applicationName": "",
        "applicationUri": "",
        "x": 380,
        "y": 680,
        "wires": [
            [
                "f2b683d015b70231"
            ],
            [],
            []
        ]
    },
    {
        "id": "3a9fa52c0a029a1a",
        "type": "inject",
        "z": "c5e275f6141a6609",
        "g": "02f84c092dbab796",
        "name": "",
        "props": [
            {
                "p": "payload"
            },
            {
                "p": "topic",
                "vt": "str"
            }
        ],
        "repeat": "20",
        "crontab": "",
        "once": false,
        "onceDelay": 0.1,
        "topic": "ns=2;s=Codesys.TBEN-L5-PLC-10 00:07:46:ff:a4:9d.Application.PersistentVars.KWH_Total_Trafo1",
        "payload": "",
        "payloadType": "date",
        "x": 130,
        "y": 680,
        "wires": [
            [
                "a0dd6cc80892704b"
            ]
        ]
    },
    {
        "id": "f2b683d015b70231",
        "type": "function",
        "z": "c5e275f6141a6609",
        "g": "02f84c092dbab796",
        "name": "function 182",
        "func": "// Convierte el valor a entero, eliminando los decimales\nmsg.payload = Math.trunc(msg.payload);\n\nreturn msg;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 610,
        "y": 680,
        "wires": [
            [
                "ee9f626393e1449d"
            ]
        ]
    },
    {
        "id": "91fe67aa8270e59b",
        "type": "function",
        "z": "c5e275f6141a6609",
        "g": "d8034ea49de2ce1d",
        "name": "function 183",
        "func": "// Asumimos que el nodo S7 te entrega el valor de la temperatura en msg.payload\nlet valor_plc = msg.payload;\n\n// 1. Armamos el formato Line Protocol de InfluxDB\nmsg.payload = \"KWH_Trafo2 KWH_Trafo2=\" + valor_plc;\n\n// 2. Le inyectamos tu Token de seguridad\nmsg.headers = {\n    \"Authorization\": \"Token apiv3_l4akdgijZWww7vV5vuYcA3D7Ca4ipMxaDdWYQCuEMf2WWbMma_DEjw2u3aCKJ7qhjCq2eAVO80QAsVUUt9pJNw\" // ¡Recuerda pegar tu token real aquí!\n};\n\nreturn msg;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 830,
        "y": 800,
        "wires": [
            [
                "8b21bdbaadce70fa"
            ]
        ]
    },
    {
        "id": "db9f29c4d8c4e113",
        "type": "http request",
        "z": "c5e275f6141a6609",
        "g": "02f84c092dbab796",
        "name": "",
        "method": "POST",
        "ret": "txt",
        "paytoqs": "ignore",
        "url": "http://localhost:8181/api/v2/write?bucket=scada_datos",
        "tls": "",
        "persist": false,
        "proxy": "",
        "insecureHTTPParser": false,
        "authType": "",
        "senderr": false,
        "headers": [],
        "x": 1050,
        "y": 680,
        "wires": [
            []
        ]
    }
]